# Stage 7A.10 多视角 CFR 候选辨识实验报告

## 范围与身份

本阶段只在受控 MATLAB 传输线模型中研究：在单端端到端信道频率响应（channel frequency response, CFR）不足以确认拓扑时，额外端接或内部节点 CFR 能否提供可靠增量。运行基线为 `main` 提交 `1c7ae4a40f641d37c44a35b3d64278af19fcc98f`；当时工作区干净，最新归档阶段为 Stage 7A.9，故使用 Stage 7A.10 命名。运行时新增文件未提交，源码身份是该基线加本阶段独立文件，不能把基线提交说成已包含新算法。MATLAB 为 R2024a `24.1.0.2537033`、Linux `glnxa64`，串行、0 worker。没有真实端口、PLC 收发机或现场台区实验。

预注册协议见 [stage7a10_protocol.md](stage7a10_protocol.md)。Stage 2.2 的完整网络双接收点在理想/20 dB 的既定仿真中能打破 T3/T5 tie，低 SNR 下退化；Stage 7A.4 的对称 50/50 Ω H50 镜像复数 RMS 差为 `9.34024e-17`，50/200 Ω 双 CFR 的镜像剖面分离仅 `1.177` 个校准误差尺度，M2 节点单视角约 `6.827`，却在原三图库使库内正确唯一降到 `53/300`，简单端点＋节点联合为 `49/300`。同阶段 `H50+Zin50` 为 `277/300`，但以单独假设的 1 Ω 复阻抗测量误差为前提。Stage 7A.7 的 37 图名义条件联合 H50+Zin50 为初始库内 `18/18`、新增连接点 `12/12` 正确唯一；本阶段图池、校准和种子不同，不能直接用这两个数与新结果做配对差值。以上数字分别见旧阶段原始汇总表 `results/data/stage7a_4/formal/stage7a4_information_distance.csv`、`stage7a4_summary.csv` 和 `results/data/stage7a_7/formal/nominal/summary.csv`，而非从阶段名称推断。Stage 7A.9 只在独立新版正向调用内部复用电缆谱，原 `plc_full_network_response` 和默认 Stage 7A.7 评分路径未切换；本实验调用旧完整网络模型，并不把计算复用当作观测改进。

## 原文证据与迁移边界

在工作目录及 PLC 资料目录检索 PDF，并用首页确认题名、作者和版本；未修改原件。下表的页码同时给 PDF 页码（从 1 起）与印刷页码。路径均相对于本仓库。

|取得的原文|身份与 SHA-256|核对位置及可借鉴内容|不能直接迁移之处|
|---|---|---|---|
|`../060904工作集/On_the_Exploitation_of_Admittance_Measurements_for_Wired_Network_Topology_Derivation.pdf`|Federico Passerini、Andrea M. Tonello，*On the Exploitation of Admittance Measurements for Wired Network Topology Derivation*，IEEE TIM 2017，9 页，DOI `10.1109/TIM.2016.2636478`；`64d72522bcd7dc272980c3705b7c049c912a5d78a3e8dbc007b3d8a200886232`|PDF p.4／印刷 p.377，图 3、定理 1、推论 1 以**各节点的网络导纳**和线路参数寻找相邻关系；PDF p.6／印刷 p.379，Algorithm 1 递归推导图和支路长度；PDF p.5–7／印刷 p.378–380 讨论导纳测量噪声。由此借鉴“观测端口改变可解除结构歧义”和“必须说明测量误差”。|定理要求各节点导纳、负载/线参数及边长约束；本项目只有指定端口 CFR/Zin，不可把其唯一性推论套到 H50 或 M2 CFR。|
|`../060904工作集/Analysis_of_High-Frequency_Impedance_Measurement_Techniques_for_Power_Line_Network_Sensing (1).pdf`|Federico Passerini、Andrea M. Tonello，*Analysis of High-Frequency Impedance Measurement Techniques for Power Line Network Sensing*，IEEE Sensors Journal 2017，11 页，DOI `10.1109/JSEN.2017.2732737`；`9eb4ca74d8560b4242e52652b5fbfe6c581a60f590b07a6ceb09493e409515a7`|PDF p.3／印刷 p.7632，图 1 与式 (5)–(6) 区分反射系数和线路输入阻抗及其端口电路；PDF p.4–6／印刷 p.7633–7635 建模网络、发射机、接收机噪声；PDF p.8–10／印刷 p.7637–7639 比较测量质量。由此借鉴“不同观测须有对应端口和误差模型”。|论文讨论阻抗/反射测量电路与故障监测准确度，不证明本 MATLAB 假设的 `1 Ω RMS` 可由普通 PLC CFR 获得，也不证明拓扑唯一。|

指定的 *Novel Grid Topology Estimation Technique Exploiting PLC Modems* 和 *A novel fault monitoring method based on impedance estimation of power line communication equipment* 在本次工作目录与 PLC 资料目录 PDF 首页检索中**未取得原文**；未用其摘要支撑方法或结论。论文中的逐节点导纳、单端线路侧输入阻抗、反射量和端到端 CFR 不是同一观测；由同一 CFR 推算的阻抗也不能算独立新增信息。本阶段未采用论文原算法，只借鉴端口/观测信息与测量噪声应分开建模的研究思路。

## 设计、观测边界与校准

图从既有径向生成语法冻结为八张真图。原三图库为 `G001/G002/G003`；扩展六图库还含 `MIRROR_M3/ADD_M1_M3/EXT_111`；`EXT_021/MID30` 为两种库外结构。另单独建立 `{G003,MIRROR_M3}` 二图诊断库。每张图在 T20 测试中重复 30 次噪声，共 240 个物理观测；“30 次”不是 30 张独立图。图签名见 `topologies.csv`。连续主线尺度和支路负载剖面、2–30 MHz 的 61 点频率及 50 Ω 源沿用 Stage 7A.4 模型。额外端接 CFR 对应真实改变的**远端**边界；节点 CFR 在完整网络中以 1 MΩ 接收端加载；`Zin50` 为源端**线路侧** `V_M0/I_into_network`，不含源电阻。改变远端端接造成线路 Zin 变化，与改源阻抗、测源端 Zin 是三种不同操作。H50 与 Zin50 的测量误差在仿真中独立生成，Zin 的 1 Ω 假设不是从 H50 计算出来的硬件事实。

同一正式样本分别评分：A 单 H50；B H50＋200 Ω 远端端接 CFR；C 单 M2 节点 CFR、加载后端点＋M2 简单联合；D 根据首级 H50 相容候选选 H25/H100 或 M1/M2/M3 节点视角，再用共同 nuisance 参数联合拟合；E H50＋Zin50。D 的视角在预定候选模板与 E 批误差尺度上按最差成对剖面分离最大选取，**不读取测试真图或参数**。首级 H50 候选集合用 A0 校准，完整 D 的类条件集合用独立 A1 校准，拟合质量门用 F 校准；最终集合不得重添首级排除的图。E、A0、A1、F、T、压力 T 的种子基数分别为 `820000000/825000000/830000000/840000000/850000000/860000000`；配置中保留的 D seed `810000000` 未被抽样使用。A0/A1/F 各库内图各 100 样本，T20 每图 30；压力 T 每图 15。所有方案分别校准到其候选库和观测定义，距离不是可跨库比较的后验概率。低 SNR 与三种测量误差压力沿用名义阈值，仅为分布偏移经验测试。

判决保留 `UNIQUE_CONFIDENT`、`MULTIPLE_AMBIGUOUS`、`LOW_CONFIDENCE`、`REJECTED`。类条件候选集合控制真图纳入；绝对拟合质量门可拒绝；多候选不得唯一；D 还需选中视角的成对最小分离和 Top-1/Top-2 margin 达标。`LOW_CONFIDENCE` 不是选错候选的同义词；`REJECTED` 也不会指出哪条台账记录错误。原三图库的镜像误接受与二图库镜像区分是两个不同问题。

## 20 dB 正式结果

下表从 `formal/confirm1/summary.csv` 的同批 T20 行提取。“正确唯一／库内”与“真值入集／库内”的分母只包括当前库中有真图的结构；“错误唯一／库外”只包括当前库外真图。所有方法对相同 240 个样本配对。完整四状态和每个图家族行见原表及 `samples.csv`。

|方法|原三图库正确唯一 /90|原三图库库外错误唯一 /150|扩展六图库正确唯一 /180|扩展六图库真值入集 /180|扩展六图库库外非空集合 /60|二图镜像正确唯一 /60|
|---|---:|---:|---:|---:|---:|---:|
|A：H50|26|5|23|170|23|0|
|B：H50＋H200|21|0|15|172|34|0|
|C：M2 节点 CFR|21|0|53|171|0|58|
|C：加载端点＋M2|25|0|44|171|17|53|
|D：歧义引导选择|78|0|71|167|22|53|
|E：H50＋Zin50|85|0|171|174|0|58|

D 相比 A 在原三图库由 `26/90` 提高到 `78/90`，镜像库外错误唯一由 `5/30` 变为 `0/30`；这证明在当前三图及节点端口假设下有模型内改进。但扩展六图库 D 仅 `71/180`，E 为 `171/180`。D 的真值集合覆盖 `167/180`，E 为 `174/180`；D 另有 `36/240` 多候选和 `82/240` 低置信，而 E 无这两种状态，**覆盖与确认均不能互相替代**。`G003` 在扩展库中 D 的最佳候选为真图 `30/30`，且 `29/30` 入集，却只有 `2/30` 正确唯一、`27/30` 因唯一证据不足而低置信；这主要是候选竞争/门槛，而非候选选错。A1 校准中扩展库六类有三类阈值为 `Inf`，原因是首级空集观测占据经验分位尾部；最终集合仍受首级集合限制，不能用无限阈值伪称高质量证据。D 对库外 `EXT_021` 有 `22/30` 非空集合，E 为 `0/30`；两者在这 30 个样本都没有唯一误接受，但 D 的非空集合不应被误读为可靠库外拒识。`MID30` 对两者均为 `30/30` 拒绝。D 在二图库中镜像 53/60 正确唯一，E 58/60，单 H50 和双端接 CFR 均 0/60。

本批 D/E 的扩展图库库外错误唯一均为 `0/60`，逐样本 Wilson 95% 上界仍约 `0.060`；这两张库外图的噪声重复有关联，不能据此声称任意未知拓扑零风险。D 的扩展库内 `71/180` 与 E 的 `171/180` 不能视为对 180 张独立图的泛化区间；实际库内结构只有六张。原三图库 D 为 `78/90`，E 为 `85/90`，不能据点估计宣称两法在总体上有确定差异。

## 压力条件、非唯一控制与端口代价

10 dB 压力条件下，扩展六图库内 D 正确唯一 `15/90`、真值入集 `42/90`，E 正确唯一 `85/90`、入集 `87/90`。节点端口 ±1%、第二端接 ±1%、支路负载漂移 ±2% 三组各有六张库内图×15 次；D 的正确唯一分别 `34/90`、`37/90`、`36/90`，E 为 `85/90`、`86/90`、`84/90`。这些压力组**没有重新校准**，不能声称保形覆盖保证仍成立；端接误差影响远端边界，节点误差影响接收负载，负载漂移发生在第二端接视角，不能混成一个噪声参数。

独立 T3/T5/T4-near 控制各 30 次共 90 次，D 错误唯一 `0/90`。T3 为 `30/30 MULTIPLE_AMBIGUOUS`，T4-near 为 `28/30 MULTIPLE_AMBIGUOUS`、2/30 拒绝，T5 为 `28/30 LOW_CONFIDENCE`、2/30 拒绝。控制的 M2 节点 CFR 对 T3/T5 的最小剖面分离约 `6.47` 个 E 误差尺度，但 T3/T4-near 在预定额外视角中的最大分离仍约 `3.39e-6`；前者可借新观测分开，后者不能靠调低阈值强制唯一。控制原始样本和视角两两分离见 `formal/controls/confirm1/`。

没有内部节点接收端时，D 仅在 H25/H100 中选择，并在独立 A0/A1/F 校准后对相同 T20 seed 评分。原三图库镜像库外错误唯一为 `9/30`（Wilson 95% 区间约 `[0.167,0.479]`），扩展六图库正确唯一仅 `24/180`，二图镜像 `0/60`。因此本次 D 的改善实际依赖可用且正确建模的内部节点端口；不能把可切换远端端接单独当作替代方案。对应原始表见 `formal/ports_off/confirm1/`。若真实系统没有这一位置已知的额外端口，D 在当前观测假设下不应作为可靠确认主线。

在相同进程的 `confirm1` 中，模板构建实际正向调用 2160 次，所有校准和测试观测合计 24960 次正向调用；模板逻辑载荷 `4,490,448 B`，不等于进程峰值。MATLAB 内校准段约 35.28 s、全流程约 57.38 s（不含 MATLAB 启动）；扩展六图库 T20 单样本评分/判决均值：A 约 `0.845 ms`、D `1.494 ms`、E `1.173 ms`。这些均值不含硬件接入与通信时间，也不等同于现场实时性；相同代码的 `final2` 进程明显更快，显示运行负载/顺序波动，不能把单次毫秒差当成稳定加速比。D 需要一次源端探测及额外内部接收端；B 需要两次不同远端端接测量；E 需要源端复阻抗测量能力。后两者的硬件可用性都尚未验证。

## 运行、审计与局限

入口为 `run_stage7a10_study(pwd,'smoke','v6')` 与 `run_stage7a10_study(pwd,'formal','confirm1')`；控制和无节点端口分别为 `exp_stage7a10_controls(pwd,'confirm1')`、`exp_stage7a10_ports_off(pwd,'confirm1')`。MATLAB 命令以 `-nodisplay -nosplash -batch` 和独立 `MATLAB_PREFDIR` 运行。主 formal、控制、端口消融均退出 0；`test_stage7a10_result_integrity(pwd,'confirm1')` 逐行复算 12,960 条“观测×库×方案”记录和 810 条分组汇总，并验证原始字节 SHA-256 清单，退出 0。相关历史定向回归 `test_stage7a4_forward_state`、`test_stage7a4_joint_profile`、`test_stage7a7_search_and_identity`、`test_stage7a9_equivalence` 及新定向测试均退出 0；本阶段未运行完整 `run_tests()`，不能把定向回归写成全套通过。日志位于 `results/logs/stage7a_10/`。

正式前的 smoke 及首次正式校准曾暴露身份错误和单成员首级集合边界错误；其日志保留。`retry1` 之后，又通过实现/协议核对修正了“首级空集却记录非空末级集合”与“额外视角重新纳入首级排除图”的集合语义；旧批次未覆盖。因为原 T seed 曾用于调试，`final2` 只作诊断，随后在**不再修改方法/阈值**条件下对新 seed `900000000/910000000` 运行一次 `confirm1`；本报告以 `formal/confirm1/` 为权威科学结果。相关修正未改既有阶段阈值、正式结果或图身份，也没有用正式表现调低 margin。`final1` 是实现偏差诊断批次，不作为性能结论。

核心限制：八张真图、两张扩展库外结构及每图噪声重复不足以估计任意配网的泛化性能；剖面是有限参数网格而非全球最优；E 误差尺度和 ±1%/±2% 压力是假设；相邻频点相关，不能把 61 点当 61 个独立实验；本实验没有真实节点端口、阻抗测量精度或收发机同步证据。输入阻抗路线 E 在本模型下更强，但其仪器前提与端口可用性也未证实。

归档索引：独立配置 `config/stage7a10_config.m`，入口 `run_stage7a10_study.m`，主逐样本／汇总／校准／图签名／视角分离／配置快照在 `results/data/stage7a_10/formal/confirm1/`；非唯一控制和无节点端口消融在相邻的 `controls/confirm1/`、`ports_off/confirm1/`；运行日志在 `results/logs/stage7a_10/`；源码与产物原始字节清单在 `results/data/stage7a_10/archive/`。清单不递归哈希自身。两篇论文 PDF 原件保留在工作资料目录，未复制进仓库。

## 阶段判断

1. 旧多视角 CFR 退化并非“额外视角完全没有物理信息”：M2 能分开镜像；在扩展库内，首级 H50 集合、更多竞争候选、固定 margin/集合判据和 10 dB 噪声共同限制确认。双端接 CFR 的镜像剖面分离小于预设噪声裕量，属于观测信息不足。不能单凭本批把主因唯一归于其中一项。
2. D 在镜像三图库有收益，但扩展六图库正确唯一及库外非空集合均不及 E；本次没有证据证明 D 可取代 H50+Zin50。增量代价是额外位置已知的内部节点端口、加载模型、校准批和较高评分时间。
3. 若内部节点真实可接入且端口/负载误差可独立校准，可继续研究候选竞争和选择规则；若没有该端口，仅靠两次端接 CFR 在本次配置下应维持歧义或拒识。下一轮应先验证端口及误差假设、扩大**独立结构**家族，再考虑算法修改；不应以测试集反馈调整阈值。本阶段不证明真实低压电网拓扑识别。
