# Stage 7A.4-R.2 有界连续参数剖面诊断结果

## 结论

在与 R.1 相同的两候选弱支路合成模型中，**离散参数网格确实是先前网格外失败的主要可检验原因之一**。独立无噪声 D 样本的真拓扑剖面残差，45 点网格下平均为 **83.882 Ω**，有界连续拟合后平均为 **6.16×10⁻⁵ Ω**（60 个网格外样本，最大连续残差 `2.65×10⁻⁴ Ω`）。这说明正向模型本身可以解释这些连续参数生成的观测；不能把原来的巨大网格残差当作真实拓扑不相容。

在新的独立 T 集中，已知仅可能为 `WEAK_M1/WEAK_M3` 的成对判据经**各方法独立校准**后，于网格外达到协议规定的双侧经验标准：单次、每频点 1 Ω RMS 误差时，最小已测固定参数拓扑间 RMS `Zin` 差为 **0.331879 Ω**；256 次独立观测等价均值后，为 **0.016596 Ω**。但最小差值的 256 次网格内新测试未通过，同一组网格外结果中也仍有 **8/200** 错误唯一，M1 一侧达到预设上限 **5/100**。因此可说“连续拟合显著缓解了网格外失配”，不能说已证明稳定的通用 0.0166 Ω 分辨极限，更不能将成对判据直接并入完整未知拓扑拒识系统。

## 方法身份

[预先固定的协议](stage7a4_continuous_fit_protocol.md)保持 R.1 的两图、50/50 Ω 端口、61 个 2–30 MHz 复输入阻抗（`Zin`）频点、1e9 Ω 高阻弱支路、单次 1 Ω 复测量误差，以及真实参数域不变。长度只测试 `0.1/2/10 mm`；对应名义 `Zin` 差分别是 `0.016596/0.331879/1.659574 Ω`。这些极短支路只用于数值分辨率控制，不代表典型配网支路。

网格基线仍用 45 个 `main_scale × load_scale` 模板；新方法在同样的 `[0.9,1.1]×[0.8,1.2]` 范围内，从每个候选自身的最佳网格点出发，用基础 MATLAB `fminbnd` 交替细化主线长度尺度、负载尺度、主线长度尺度，并保留网格/细化结果中残差较小者。拟合只接收观测及候选正向模型，不读取生成真值。每个候选单独剖面，距离仍是复频谱 RMS 除以对应的有效误差尺度；没有改动原 Stage 7A.4 或 R.1 函数。新算法是**有界局部拟合**，不是已证明的完整二维全局最优。

新的 A/F/C/T/D 完整场景身份分离，正式 A/F/C 各图每批 50 个，T 各图 100 个，D 各图 10 个；两方法对同一 T 观测逐样本配对。四状态的候选集合/拟合门分别从各自 A/F 距离重新校准，成对唯一门分别从各自 C 批重新校准，T 不反馈阈值或搜索范围。与 R.1 不同的 seed、校准量和长度子集意味着**跨轮数值不是配对提升估计**；本报告的提升均来自 R.2 内同观测的网格/连续配对。种子、配置、MATLAB 身份及运行时间见 [配置快照](../results/data/stage7a_4_continuous/formal/continuous_config_snapshot.mat)、[metadata](../results/data/stage7a_4_continuous/formal/continuous_metadata.csv)和 [source identity](../results/data/stage7a_4_continuous/formal/continuous_source_identity.csv)。

## 无噪声可拟合性与搜索精度

[D 批逐样本诊断](../results/data/stage7a_4_continuous/formal/continuous_clean_diagnostics.csv)显示，上述 60 个网格外样本的真类网格残差均可通过连续拟合大幅降低，优化退出码均为正。主线尺度可在该控制模型中精细恢复；负载尺度的拟合值不应作同样解释：在 10 mm、1e9 Ω 弱支路上，真负载尺度从 0.8 到 1.2 只使 `Zin` 改变约 `4.37×10⁻⁵ Ω` RMS，接近数值残差量级，负载参数本身弱可辨识。

独立 D 的每个长度×参数域×真拓扑取首个样本，对两个候选共 **24 个拟合**做 [密集扫描审计](../results/data/stage7a_4_continuous/formal/continuous_dense_audit.csv)：每个候选在 4 个负载切片上扫描 401 个主线参数点，并对发现的局部盆地用 `fminbnd` 细化。未发现比已归档局部拟合更低的残差（最大漏失改善 `0 Ω`）；这只排除**所扫描切片和 D 样本**中的漏谷，不证明任意连续二维参数和有噪测试观测的全局最优。审计在正式 T 运行后执行，没有改变已固定的拟合策略或 T 结果。

## 独立正式测试的完整对照

下表每格都是正确唯一／错误唯一，分母均为 **200**（每图 100）；不能将 200 次解释成 200 个独立物理拓扑。归档证据是 [分组汇总](../results/data/stage7a_4_continuous/formal/continuous_summary.csv)与 [前沿表](../results/data/stage7a_4_continuous/formal/continuous_frontier.csv)。3.7 MB 的 `results/data/stage7a_4_continuous/formal/continuous_samples.csv` 逐样本表保留在本地，不纳入 Git；可运行入口重建，其原件哈希见 [R.1/R.2 汇总](stage7a4_resolution_closure.md)。成对方法仅输出唯一或双候选歧义，没有未知图拒识保证。

|参数域|重复 R|拓扑间差 `ΔZ`|网格成对判据|连续成对判据|连续拟合是否双侧通过|
|---|---:|---:|---:|---:|---|
|off-grid|1|0.016596 Ω|12/200；8/200|4/200；6/200|否|
|off-grid|1|0.331879 Ω|8/200；8/200|192/200；3/200|是|
|off-grid|1|1.659574 Ω|17/200；13/200|200/200；0/200|是|
|off-grid|256|0.016596 Ω|11/200；8/200|185/200；8/200|是，有限样本边界|
|off-grid|256|0.331879 Ω|8/200；9/200|200/200；0/200|是|
|off-grid|256|1.659574 Ω|14/200；12/200|200/200；0/200|是|
|on-grid|256|0.016596 Ω|177/200；13/200|174/200；13/200|否，两者均未通过|

在 `off-grid, R=1, ΔZ=0.331879 Ω`，连续成对判据的 M1/M3 分别为正确唯一 **95/100、97/100**，错误唯一 **3/100、0/100**；相比同观测网格判据 **8/200** 正确唯一，构成明确的模型内改善。在最小差值的 `off-grid, R=256`，M1/M3 分别为正确唯一 **91/100、94/100**，错误唯一 **5/100、3/100**。M1 正确唯一的 95% Wilson 区间约 **83.8%–95.2%**，错误唯一的区间约 **2.2%–11.2%**；点估计刚好满足预定错误上限，统计不确定性较大。相反，同一差值的 `on-grid, R=256`，连续方法 M1/M3 仅 **91/100、83/100** 正确唯一，错误唯一 **6/100、7/100**；在已测三个长度中，该域/重复次数的最小通过点退到 **0.331879 Ω**。不能从不同 seed 的有限样本得出“网格外比网格内更容易”的物理结论。

四状态接口提供不同取舍。在 `off-grid, R=256, ΔZ=1.659574 Ω`，重新校准后的连续四状态给出 M1/M3 正确唯一 **92/100、95/100**、错误唯一均 **0/100**，达到双侧经验标准；在 `0.331879 Ω` 时合计 **178/200** 正确唯一、**0/200** 错误唯一，但 M3 仅 **87/100**，未通过双侧正确唯一门；`0.016596 Ω` 时 **0/200** 正确唯一、**0/200** 错误唯一，主要保持歧义/低置信/拒绝。这里的保守输出不可称为“选错”。原四状态源码并未更改；R.2 只是对新距离进行独立校准与等价判决。

## 资源、验证与边界

MATLAB R2024a `24.1.0.2537033`、`glnxa64`，串行、0 worker。正式实验 MATLAB 内部 wall-clock **182.197 s**，独立 D 密集审计 **12.22 s**；每个 T 样本的两个候选合计平均约 **98 次**优化正向计算，明显重于 R.1 的缓存网格评分。数字不含 MATLAB 进程启动，也没有模拟 256 次实际采样所需时间。日志为 [unit](../results/logs/stage7a_4_continuous/unit.log)、[smoke](../results/logs/stage7a_4_continuous/smoke.log)、[formal](../results/logs/stage7a_4_continuous/formal.log)、[密集审计](../results/logs/stage7a_4_continuous/dense_audit.log)及[相关回归](../results/logs/stage7a_4_continuous/related_regression.log)。定向单元、smoke、formal、原 Stage 7A.4 前向/联合接口、Stage 7A.4 与 R.1 正式结果完整性检查均退出码 0；未修改任何旧正式结果。完整 `tests/run_tests.m` 未在含新未提交文件的主工作区运行，不能把相关回归称为全量回归。

这些数据只支持指定**已知二候选、受控 MATLAB 正向模型**中的结论。成对判据无法识别库外拓扑；`UNIQUE_CONFIDENT` 不等于全局物理唯一。1 Ω 单次测量误差、61 频点误差独立、256 次无漂移平均、源端 `Zin` 可准确测量、1e9 Ω 及亚厘米支路都未经实物验证。下一步若考虑把连续拟合用于主线，须先在实际候选规模、库外图、参数域外与非唯一正控制上重新校准，并比较错误唯一/库外误接受和计算成本；当前结果不足以批准直接替换完整 Stage 7A.4 判定。
