# Stage 7A.4-R.1 输入阻抗差分辨率诊断结果

## 结论

在单次、每频点复输入阻抗（`Zin`）测量误差 RMS 固定为 **1 Ω**、2–30 MHz 的 61 个频点、精确落在候选模板参数网格上、且**已知只可能是两个指定镜像拓扑之一**的受控模型中，独立测试达到预先写明的每侧“正确唯一 ≥90/100、错误唯一 ≤5/100”经验标准：单次观测的最小已测固定参数 RMS 拓扑间差值为 **0.331879 Ω**；256 次独立观测取复数均值后，最小已测值为 **0.016596 Ω**。1024 次时仍为该网格最小点，不能据此声称绝对分辨极限或证明更小差值也能分辨。原 Stage 7A.4 四状态判据在相同已知二图库下较保守，1024 次时的最小已测通过值为 **0.165938 Ω**。

更重要的反例是：当真实主线和负载参数位于离散模板网格之间时，**两种方法在全部 7 个差值、全部 6 个重复次数中均未达到标准**。因此本实验只展示了指定合成模型的条件性数值分辨率，不支持低压现场具有 0.0166 Ω 拓扑辨别能力，也不支持将新成对判据替代已有的候选库外拒识流程。以上“通过”只是每类 100 次的点估计，不能保证总体正确唯一率 ≥90%。

## 实验身份与差值定义

先冻结的 [诊断协议](stage7a4_impedance_resolution_protocol.md)规定了网格、A/F/C/T 分割、判据及停止边界。验证基线提交为 `b69d109c9b2773dbd46858778ca532b3d4f7e13e`；本次新增代码不属于该历史提交，其原始字节哈希见 [source identity](../results/data/stage7a_4_resolution/formal/resolution_source_identity.csv)。环境为 MATLAB R2024a `24.1.0.2537033`、`glnxa64`，串行、0 worker。正式实验的 MATLAB 内部 wall-clock 为 **15.402 s**，不含启动；配置快照、种子和输出元数据分别见 [MAT 配置](../results/data/stage7a_4_resolution/formal/resolution_config_snapshot.mat)及 [metadata](../results/data/stage7a_4_resolution/formal/resolution_metadata.csv)。

原 Stage 7A.4 的 `1 Ω` 指**每个频点每次测量的噪声**，不是原拓扑间阻抗差：原 15 m、50 Ω 支路镜像对的名义全频 RMS `Zin` 差约 292.38 Ω。此次只为数值分辨率构造高阻 `1e9 Ω`、长度 0.1–10 mm 的极弱支路，将“固定相同参数下的拓扑间差”定义为

\[
\Delta_Z=\sqrt{\frac{1}{61}\sum_{f=1}^{61}|Z_{\mathrm{M1}}(f;\theta_0)-Z_{\mathrm{M3}}(f;\theta_0)|^2}.
\]

候选双方另允许在同一 45 点主线/负载参数网格中各自剖面拟合；其最小距离比固定参数差更小。完整的差值、单频最小/最大差和物理 signature 见 [design](../results/data/stage7a_4_resolution/formal/resolution_design.csv)。长度为 0.1 mm 时 `ΔZ=0.016596 Ω`，剖面后最小差 `0.014157 Ω`；长度 2 mm 时分别为 `0.331879 Ω`、`0.283102 Ω`。如此短且高阻的 stub 不是典型低压配网支路，只用来探查模型内检测灵敏度。

## 方法与独立性

原四状态方法保持 `stage7a4_profile_views`、`stage7a4_calibrate_decision`、`stage7a4_decide` 的源码及 3 个标准化误差单位的 margin 门不变，针对新的二候选库、参数域和有效噪声独立重新校准。新增的成对方法计算 `S=61(d_2^2-d_1^2)`，分别以独立 C 批的相反类别分位数设定两个唯一输出门，门间为 `MULTIPLE_AMBIGUOUS`。它只回答“在**已经知道是这两图之一**时能否区分”，没有 `REJECTED` 或候选库外认证能力；两种方法不可直接按唯一率宣称谁在完整拓扑任务中更优。评分器没有读取测试真值；T 批不参与阈值选择。A/F/C/T 均为独立 seed 身份，每图每批 100 次。

每次原始误差保持 `1 Ω RMS`。重复 `R` 次时程序抽取与独立复数观测均值等价的 `1/√R Ω RMS` 噪声；例如 `R=256` 时均值误差为 `0.0625 Ω`，**不是**宣称仪器单次误差降低。61 频点独立、误差无偏、拓扑及参数在重复过程中不漂移，均为强假设。测试分为名义参数恰在网格上的 `on_grid` 和真实参数在主线尺度 `[0.98,1.02]`、负载尺度 `[0.8,1.2]` 内连续抽取的 `off_grid`。两域分别校准，不把一域阈值套到另一域。

## 正式测试：达到判据的最小已测差值

每个长度、参数域和重复次数，T 批每图 100 次。表中的“—”表示预注册网格内无通过点；通过条件同时约束两类的正确唯一和错误唯一，不使用合并率代替。[Frontier](../results/data/stage7a_4_resolution/formal/resolution_frontier.csv) 与 [分组汇总](../results/data/stage7a_4_resolution/formal/resolution_summary.csv)归档在 Git；11.2 MB 的 `results/data/stage7a_4_resolution/formal/resolution_samples.csv` 逐样本表保留在本地，不纳入 Git，干净克隆可运行入口重建。原件哈希和归档边界见 [R.1/R.2 汇总](stage7a4_resolution_closure.md)。

|重复次数 R|原四状态，on-grid 最小 `ΔZ`|成对差判据，on-grid 最小 `ΔZ`|off-grid 两方法|
|---:|---:|---:|---|
|1|—|0.331879 Ω|均未通过|
|4|—|0.331879 Ω|均未通过|
|16|1.659574 Ω|0.082970 Ω|均未通过|
|64|1.659574 Ω|0.082970 Ω|均未通过|
|256|0.331879 Ω|0.016596 Ω|均未通过|
|1024|0.165938 Ω|0.016596 Ω|均未通过|

在 `R=1, ΔZ=0.331879 Ω`，成对方法的 M1/M3 正确唯一分别为 **99/100、90/100**，错误唯一 **0/100、3/100**；原四状态方法合计正确唯一 **0/200**、错误唯一 **0/200**，主要输出歧义、低置信或拒绝。`R=256, ΔZ=0.016596 Ω`，成对方法的 M1/M3 正确唯一 **95/100、91/100**，错误唯一 **1/100、2/100**；M3 正确唯一的 95% Wilson 区间为 **83.8%–95.2%**，因此不能将 91/100 写作总体稳定超过 90%。`R=1024`、同一差值时成对方法两侧均 **100/100** 正确唯一、**0/100** 错误唯一；各侧 100/100 的 95% Wilson 下界仍仅约 **96.3%**。原四状态在该最小点 `R=1024` 时两侧均 **0/100** 正确唯一，主要是多候选或低置信输出，并非选错候选；在其自身通过点 `ΔZ=0.165938 Ω, R=1024` 合计 **196/200** 正确唯一、**0/200** 错误唯一。

`off_grid` 的失败不是“小差值低于仪器噪声”这一单一原因：即使 `ΔZ=1.659574 Ω, R=1024`，成对方法合计仅 **17/200** 正确唯一、**11/200** 错误唯一；两侧为 **10/100、7/100** 正确唯一和 **2/100、9/100** 错误唯一。原四状态在该条件为 **0/200** 正确唯一、**0/200** 错误唯一；其输出主要为歧义或拒绝，不能简单视为算法错误。对应的最佳剖面候选仅 **105/200** 与真值一致，而 on-grid 同差值和较大 R 的区分明显更强。程序直接确认真实参数为连续分布而候选模板仅有 45 个离散点；“网格近似误差压过微弱拓扑差”是与数据一致的**机制推断**，尚未由连续参数最优化的独立测试证明。

## 安全性、资源与下一步判据

新成对方法在 `off_grid` 出现错误唯一，且从未测试库外图、更多候选、仪器系统偏差或现场漂移；不具备原四状态的拟合质量拒识语义。原四状态虽然对最小差值保守，却没有用错误唯一换取名义成功。不能把成对方法的 on-grid 灵敏度直接接入完整 Stage 7A.4 流程。

本轮串行模板缓存、独立校准和正式评价共 **15.402 s** MATLAB 内部时间；R 的计算使用均值噪声的等价抽样，并未真正模拟 1024 次采集的 wall-clock、测量成本或漂移。相关接口/历史结果完整性测试与新测试均退出码 0，实际 stdout 见 [unit](../results/logs/stage7a_4_resolution/targeted_unit.log)、[smoke](../results/logs/stage7a_4_resolution/smoke.log)、[formal](../results/logs/stage7a_4_resolution/formal.log)、[相关回归](../results/logs/stage7a_4_resolution/related_regression.log)。原 Stage 7A.4 正式数值与冻结代码均未修改。

若要继续压缩**在参数不确定时**可分辨的差值，下一步应先独立比较连续有界 nuisance 拟合与现有离散模板，并固定参数估计误差、系统偏差、频点相关噪声和重复观测漂移模型，再在新的未使用测试集上预注册同样的双侧正确/错误唯一标准。若这些条件下类间响应仍重叠，应改进观测或工程先验，而不是无限增加 R 或降低假定的单次噪声。是否开展该实验需单独决定；本报告不把数值控制实验外推为现场结论。
