# 阶段 2.2：物理一致多视图观测与参数鲁棒拓扑识别

## 1. 研究目标、范围和证据等级

本阶段回答两个问题：

1. 多个 CFR 观测是否真正来自同一个完整电力网络，而不是通过截断下游网络人为制造差异；
2. 线路长度、支路负载和端接阻抗不确定时，拓扑/参数联合匹配能否比名义参数最近邻更可靠。

范围仍是频域等效导频观测：

```text
X[k] -> H_rt[k;G,theta] -> Y_rt[k]=X[k]H_rt[k]+N_rt[k]
     -> H_hat_rt[k]=Y_rt[k]/X[k] -> 多视图距离 -> (G_hat,theta_hat)
```

未实现时域 OFDM 收发机、循环前缀、同步、CFO、编码、PAPR、波形优化、机器学习或接地故障定位。阶段 2.2 的完整网络求解、多视图组合和联合参数匹配是项目自主扩展，不是论文实测复现。Cañete 并联 RLC 只作为文献形式的仿真负载。

## 2. 修改前基线和阶段 2.1 局限

开始时 Git 工作树干净，基线提交为 `ca72dc40c9f37f2f148345fdbf3820c57d8c7be1`。MATLAB 为 `24.1.0.2537033 (R2024a)`。修改前实际运行阶段 1.5、2 和 2.1 测试均通过，完整输出保存在 `results/logs/stage2_2_prechange_tests.log`。论文原件、阶段 1.5 稳定递推、旧实验和结果均未删除或覆盖。

代码审计确认四项残留问题：

- **C2 反向语义不唯一。**旧 `reverse_network` 反转线路和支路位置，但保留 `Zs=50 Ω,Zr=75 Ω`，没有说明阻抗是随收发角色还是固定在物理端点。
- **C3 不是完整网络多端口。** `topology_prefix_network` 在内部节点截断主线并丢弃下游支路；该 100% 理想识别率已退役为历史简化结果。
- **幅值定义混淆。** `amplitude_db_standardized` 对每条向量单独去均值/除标准差，只保留频率形状，不保留绝对衰减。
- **测量审计偏理想。**旧 C1/C2/C3 主要是无噪声参考与参考的比较，不是含 LS 估计误差和参数失配的性能。

## 3. 完整网络多视图物理模型

### 3.1 分布参数线段的稳定节点导纳

对长度 `l`、传播常数 `gamma`、特性阻抗 `Zc` 的线段，令 `q=exp(-gamma*l)`。两端节点导纳为

$$
\begin{bmatrix}I_p\\I_q\end{bmatrix}=
\begin{bmatrix}Y_d&Y_o\\Y_o&Y_d\end{bmatrix}
\begin{bmatrix}V_p\\V_q\end{bmatrix},
$$

$$
Y_d=\frac{1+q^2}{Z_c(1-q^2)},\qquad
Y_o=\frac{-2q}{Z_c(1-q^2)}.
$$

该形式与 `coth(gamma*l)/Zc`、`-csch(gamma*l)/Zc` 等价，但不直接构造巨大双曲函数。`plc_full_network_response` 将每条主线和支路边累加到同一节点导纳矩阵 `Y(f)`。支路负载、接收负载和源内阻都作为并联导纳进入节点方程。

Thevenin 源 `(Vs,Zs)` 转为 Norton 源 `Vs/Zs` 和并联 `1/Zs`，然后逐频率求解

$$
\mathbf{Y}(f)\mathbf{V}(f)=\mathbf{I}(f).
$$

每个接收节点输出 `H_V=V_r/Vs`，并按阶段 1.5 相同的端口参考定义得到

$$
H_{port}=\frac{Z_s+Z_{ref}}{Z_{ref}}H_V.
$$

端点 SISO 在六个候选上与阶段 1.5 `cascade_network_stable` 的复数 CFR 最大相对误差小于 `2e-11`。这是解析/实现交叉验证，不是用新模型替换阶段 1.5。

### 3.2 端口和观测语义

`plc_measurement_bundle` 定义了：

- `siso_forward`：端点 A 发送，端点 B 接收；
- `siso_reverse_role_fixed`：发送器的源阻抗和接收器的负载阻抗随角色移到反向端点；
- `siso_reverse_endpoint_fixed`：物理端点 A/B 各自的阻抗硬件保留，反向时以 B 端阻抗作源阻抗、A 端阻抗作接收负载；
- `bidirectional_endpoint_fixed`：在同一完整网络上的两次独立激励；
- `dual_receiver_complete`：一次激励下，端点和 40 m 主线节点的两个接收负载同时接入；
- `three_view_complete`：两个正向接收电压加一个端点固定反向视图。

“哪一种反向定义对应真实测量”取决于硬件：若两个物理端点前端的阻抗在收发切换后仍属于该端点，应使用 endpoint-fixed；若移动的是具有固定角色阻抗的发送/接收设备，应使用 role-fixed。在没有实际耦合器和收发切换网络资料时，不能把任一个 `50/75 Ω` 结果宣称为一般性结论。

多接收点模型中的接收器是明确的并联负载，会改变网络。它是物理一致的最小多节点假设，但还不包含耦合器、探头寄生参数、多导体模式或 MIMO。

## 4. 特征和拓扑/参数联合反演

幅值特征现在明确分为：

- `amplitude`：单位范数线性幅值，只保留频率形状；
- `amplitude_db_standardized`：每条向量标准化的 dB 幅值，只保留形状；
- `amplitude_raw_db`：未单独去均值/归一化，保留绝对电平，但更依赖系统增益校准。

真正的幅相加权距离为

$$
D_{joint}=\sqrt{w_aD_a^2+w_pD_{p,w}^2},\qquad w_a+w_p=1,
$$

其中 `D_a` 是幅值形状 RMS 距离，`D_{p,w}` 是按参考/观测较小幅值加权的圆周相位 RMSE，并去除第一个有效频点的公共相位。实验扫描相位掩膜 `-20/-30/-40/-50/-60 dB` 和幅相权重 `0.2/0.8`、`0.5/0.5`、`0.8/0.2`，不预设最优值。

联合反演实现为可复现离散网格：

$$
(\hat G,\hat\theta)=\arg\min_{G,\theta}
D_{multi}(\hat{\mathbf H},\mathbf H(G,\theta))+\lambda R(\theta),
$$

$$
D_{multi}=\sqrt{\frac{1}{N_v}\sum_v D_v^2}.
$$

`R(theta)` 是主线长度比例、支路长度比例、负载比例、`Zs`、`Zr` 相对各自配置范围的归一化平方偏离均值，`lambda=0.01`。每个拓扑的 243 个模板由下列独立网格组成：

| 参数 | 搜索点 |
|---|---|
| 主线长度比例 | 0.95, 1, 1.05 |
| 支路长度比例 | 0.95, 1, 1.05 |
| 支路负载比例 | 0.8, 1, 1.2 |
| `Zs` | 45, 50, 55 Ω |
| `Zr` | 45, 50, 55 Ω |

联合扰动真值在同一边界内连续随机生成，并另加 `kG` ±5% 的网格外失配。因此联合匹配不是连续优化，也不估计 `kG`；这两点是结果边界。

比较的三种方法为：

1. `oracle`：每个候选都使用真实 `theta` 生成参考，并使用默认幅相联合特征；
2. `joint`：不知真值，在 243 点/拓扑的网格上搜索；
3. `single_feature`：仅用名义参数和幅值形状特征。

`single_feature` 与前两者的特征不同，所以它是实用基线对照，不是严格的单变量消融。

## 5. 实验配置和计数

- MATLAB `24.1.0.2537033 (R2024a)`，随机种子 `20260819`；
- `NFFT=4096`、`Fs=64 MHz`、`2–30 MHz`、1793 个全导频子载波；
- 候选为 T2、T3、T4、T5；T3/T5 是重点镜像对；
- 观测主对照为 `siso_forward` 和 `three_view_complete`；
- 噪声为固定接收 SNR 或固定噪声功率，SNR 为 30/20/10/0 dB；
- 每个噪声条件、视图配置和拓扑 20 次独立试验；
- 核心 Monte Carlo 共 1600 个观测包、3200 条 CFR 视图和 4800 条方法评价记录，每视图 1793 个频点；
- 准确率标准差和 95% 正态近似 CI 按 20 个“包含四个拓扑的完整试验”计算，CI 限制在 `[0,1]`。

## 6. MATLAB 实际结果

### 6.1 无噪声物理可分性

| 观测配置 | 视图数 | 表面严格率 | 唯一严格率 | tie率 | T3/T5 复数距离 |
|---|---:|---:|---:|---:|---:|
| 50/50 Ω 正向 SISO | 1 | 1.000 | 0.500 | 0.500 | `1.03e-17` |
| 50/75 Ω 正向 SISO | 1 | 1.000 | 1.000 | 0 | `1.07e-3` |
| 50/75 Ω role-fixed 反向 | 1 | 1.000 | 1.000 | 0 | `1.07e-3` |
| 50/75 Ω endpoint-fixed 反向 | 1 | 1.000 | 1.000 | 0 | `1.07e-3` |
| endpoint-fixed 双向 | 2 | 1.000 | 1.000 | 0 | `1.07e-3` |
| 完整网络双接收点 | 2 | 1.000 | 1.000 | 0 | `1.10e-2` |
| 完整网络三视图 | 3 | 1.000 | 1.000 | 0 | `9.01e-3` |

“表面严格率”使用最小浮点数值索引；“唯一严格率”不给 tie 计正确。因此对称 SISO 的正确结论是 T2/T4 可唯一匹配，T3/T5 不可唯一匹配；不是“理想准确率 100%”。

完整网络内部节点视图在当前假设下打破 T3/T5 tie。这是模型内已验证的可分性，不是已验证的现场节点可用性。不对称端接结果同样只是观测信息实验，不能外推为任意现场端接都可打破镜像。

### 6.2 仅噪声：幅相联合的 joint 匹配

| 噪声定义 | SNR | SISO 严格率 (95% CI) | SISO 历史结构组率 | 三视图严格率 (95% CI) | 三视图组率 |
|---|---:|---:|---:|---:|---:|
| 固定接收 SNR | 30 | 0.750 `[0.671,0.829]` | 1.000 | 1.000 `[1,1]` | 1.000 |
| 固定接收 SNR | 20 | 0.738 `[0.654,0.821]` | 1.000 | 1.000 `[1,1]` | 1.000 |
| 固定接收 SNR | 10 | 0.763 `[0.679,0.846]` | 1.000 | 0.938 `[0.877,0.998]` | 0.938 |
| 固定接收 SNR | 0 | 0.613 `[0.515,0.710]` | 0.863 | 0.613 `[0.497,0.728]` | 0.675 |
| 固定噪声功率 | 30 | 0.788 `[0.692,0.883]` | 1.000 | 1.000 `[1,1]` | 1.000 |
| 固定噪声功率 | 20 | 0.738 `[0.662,0.813]` | 1.000 | 1.000 `[1,1]` | 1.000 |
| 固定噪声功率 | 10 | 0.763 `[0.672,0.853]` | 1.000 | 0.950 `[0.893,1]` | 0.950 |
| 固定噪声功率 | 0 | 0.650 `[0.567,0.733]` | 0.813 | 0.713 `[0.623,0.802]` | 0.750 |

30 dB 对称 SISO 的混淆矩阵显示，T2/T4 均为 `20/20`，T3 为 `13` 次选 T3、`7` 次选 T5，T5 为 `13` 次选 T3、`7` 次选 T5。这是等价对上的噪声二选一，不是 T3/T5 物理可辨识。三视图在 20 dB 时四类均为 `20/20`，但 0 dB 时出现多类交叉误判。

CFR NMSE 在固定接收 SNR 下由 30 dB 的约 `9.99e-4` 增大到 0 dB 的约 `1.00`；固定噪声功率下因各拓扑/视图接收功率不同，对应均值不应与前者混用。SISO 10 dB 的单次统计均值略高于 20 dB，其 CI 大量重叠，且受 T3/T5 随机 tie-break 影响；本报告不将其写成一般非单调规律。

### 6.3 噪声加联合参数不确定（20 dB）

真值每次独立改变主线/支路长度、负载比例、`kG`、`Zs` 和 `Zr`。

| 噪声/视图 | oracle | joint | 名义参数幅值基线 | joint 组率 | joint 边 F1 |
|---|---:|---:|---:|---:|---:|
| 固定接收 SNR / SISO | 0.788 | 0.725 | 0.725 | 0.900 | 0.955 |
| 固定噪声功率 / SISO | 0.788 | 0.650 | 0.813 | 0.850 | 0.946 |
| 固定接收 SNR / 三视图 | 1.000 | 0.875 | 1.000 | 0.875 | 0.976 |
| 固定噪声功率 / 三视图 | 1.000 | 0.913 | 1.000 | 0.913 | 0.985 |

`oracle` 只是已知参数且使用默认联合特征的对照；它不是跨特征的理论上界。在当前数据中，joint 没有稳定超过简单幅值基线，固定噪声功率 SISO 下甚至由 0.813 降到 0.650。这说明粗网格会通过额外自由度拟合噪声，不能因为“联合估计”的名称就预设它更优。

joint 参数误差为：

| 噪声/视图 | 边长综合 RMSE/m | 主线边 RMSE/m | 支路边 RMSE/m | 负载比例 RMSE | Zs/Zr RMSE/Ω |
|---|---:|---:|---:|---:|---:|
| 固定接收 SNR / SISO | 0.334 | 0.308 | 0.406 | 0.160 | 3.742 / 2.602 |
| 固定噪声功率 / SISO | 0.315 | 0.301 | 0.359 | 0.200 | 3.954 / 2.906 |
| 固定接收 SNR / 三视图 | 0.341 | 0.322 | 0.403 | 0.190 | 3.026 / 2.897 |
| 固定噪声功率 / 三视图 | 0.340 | 0.311 | 0.434 | 0.205 | 3.034 / 2.840 |

这些是低维缩放参数在仿真边界内的网格估计误差，不是任意线路每条边和复数负载的通用估计精度。

### 6.4 参数扫描、类内/类间距离和特征审计

无噪声参数扫描包含：主线与支路长度分别 ±1/±2/±5%、全线 ±5%、负载 ±10/±20%、Cañete RLC 仿真负载、`kG` ±5% 和 `45/55 Ω`、`55/45 Ω` 端接。所有 46 个“场景×视图”均保存了 `D_intra`、最近 `D_inter` 和比值；这些均值场景中没有 `D_intra>=D_inter`。但在含噪声的联合扰动单样本中，`D_intra>=D_inter` 出现于：

- SISO：固定接收 SNR `31/80`，固定噪声功率 `39/80`；
- 三视图：固定接收 SNR `13/80`，固定噪声功率 `5/80`。

这是当前特征/搜索器无法稳定区分拓扑与参数变化的直接失败条件，不能只归因于噪声大。

20 dB、固定接收 SNR、40 个三视图观测的特征审计中，幅值形状、未归一化 dB 幅值、标准化 dB 幅值、加权相位、复数 CFR 和三组幅相权重均得到 1.0；掩膜相位随阈值为 0.825–0.975。由于样本小且多个特征已饱和，该实验不能确定最优特征、阈值或权重。

## 7. 失败情形和当前瓶颈

1. **对称 SISO 观测不足。** T3/T5 在 50/50 Ω 端到端 CFR 下结构等价；增加 SNR 不能解决。
2. **低 SNR 仍可压倒多视图信息。** 0 dB 时三视图严格率只有 0.613–0.713，不存在“多节点必然解决”的结论。
3. **参数网格可过拟合噪声。** joint 不总是优于名义参数幅值基线；网格分辨率、正则化强度和特征需要独立验证。
4. **负载模型仍低维。**主匹配库仅估计标量负载比例；RLC 是网格外压力测试，不估计 `R/Q/f0`。
5. **多视图硬件未校准。**内部接收点、接收负载和双向切换的实际可用性仍未知。

因此当前首要瓶颈是“观测节点/端接配置”和“参数失配与噪声的联合影响”，还没有证据把主要瓶颈归因于导频密度或子载波信息不足：当前已经使用 2–30 MHz 全导频。

## 8. 测试、运行和输出证据

正式命令为：

```bash
env LD_LIBRARY_PATH=/home/chidan/.local/share/matlab-r2024a/compat/lib \
  QT_QPA_PLATFORM=xcb \
  /home/chidan/Matlab/bin/matlab -batch \
  "diary('results/logs/stage2_2_final_run.log'); run_stage2_2; diary('off');"
```

实际返回码为 0，日志包含：

```text
ALL STAGE-1.5 TESTS PASSED
ALL STAGE-2 OFDM BASELINE TESTS PASSED
ALL STAGE-2.1 AUDIT TESTS PASSED
ALL STAGE-2.2 TESTS PASSED
EXP10 stage 2.2 completed in 114.877 s; raw trial rows=4800.
```

测试覆盖完整节点模型/阶段 1.5 端到端 CFR 一致性、两种反向阻抗语义、完整网络内部接收点、绝对/形状幅值、加权幅相和阈值、243 点参数网格、批量缓存与逐模板算法得分一致性，以及频率、负载、零长度和空支路边界。

主要结果为：

- `results/data/stage2_2_results.mat`；
- `stage2_2_trials.csv`、`stage2_2_summary.csv`、`stage2_2_confusion.csv`；
- `stage2_2_physical_audit.csv`、`stage2_2_parameter_sweeps.csv`、`stage2_2_feature_audit.csv`、`stage2_2_config.csv`；
- `results/figures/stage2_2_noise_accuracy.png`、`stage2_2_physical_views.png`、`stage2_2_parameter_robustness.png`；
- `results/logs/stage2_2_final_run.log`。

## 9. 修改文件

新增的核心模块：

- `src/plc_full_network_response.m`、`plc_multiview_response.m`、`plc_measurement_bundle.m`；
- `src/topology_apply_parameters.m`、`topology_parameter_grid.m`、`topology_parameter_library.m`；
- `src/topology_prepare_parameter_library.m`、`topology_joint_match.m`；
- `experiments/exp10_stage2_2_physical_multiview.m`、`tests/test_stage2_2.m`、`run_stage2_2.m`。

更新的文件：

- `config/default_config.m`、`src/topology_feature_distance.m`、`src/topology_multiview_match.m`；
- `tests/run_tests.m`、`run_all.m`；
- `README.md`、`report/stage2_baseline.md`、`report/stage2_1_audit.md`；
- 本报告、阶段 2.2 运行说明和 `stage2_2_` 结果/日志。

阶段 1.5 的传输线、ABCD 审计、稳定阻抗回推和物理参数文件未修改。

## 10. 阶段结论

### 已验证结论

1. 完整树网络节点导纳模型与阶段 1.5 稳定端到端 CFR 在当前候选上一致，而且多节点观测不再截断下游网络。
2. 50/50 Ω 对称单向 SISO 无法唯一区分 T3/T5；高 SNR 下随机二选一仍不是物理可辨识。
3. 当前完整网络内部节点视图在理想和 20/30 dB 噪声试验中打破 T3/T5 tie；低 SNR 下仍会跨类混淆。
4. 参数不确定时，三视图的 joint 严格率高于 SISO，但当前粗网格 joint 并未稳定超过简单幅值基线。
5. CFR NMSE、拓扑准确率和参数 RMSE 已分开统计；任一项改善都不自动代表另两项改善。

### 根据模型推断

- 当前相比导频密度，观测节点/端接对称性和参数失配是更直接的瓶颈。
- 多视图只有在电气上提供新信息时才有效；重复相同 CFR 不会增加可辨识性。
- 更密的参数搜索不一定更好，需要防止噪声过拟合并用独立数据选择正则化。

### 待验证问题

- 真实 PLC OFDM 的 FFT、采样率、导频位置/密度/功率、循环前缀和同步误差；
- 有色、脉冲和周期性现场 PLC 噪声；
- 现场负载复阻抗及其时变性、每条线路的 RLGC/`kG` 校准不确定度；
- 真实可用测量节点、耦合器阻抗、收发切换网络；
- 多导体、线间端口和 MIMO 观测。

### 是否进入阶段 3

当前不应直接进入 OFDM 波形优化。应先确认现场能否提供内部节点/双向观测，并用真实负载和噪声校准参数不确定范围。只有在固定这些条件后，若仍能证明主要限制来自导频过稀、频带不足或探测子载波信息不足，才有足够依据研究导频密度、子载波选择和感知符号设计。
