# 电力线载波拓扑识别核心理论推导

**——基于 plc-cfr-matlab 仓库的只读审阅整理稿（适合后续转换为 Word）**

| 项目 | 内容 |
|---|---|
| 审阅仓库 | https://github.com/LingYu061126/plc-cfr-matlab |
| 固定审阅版本 | 提交 `f663bda04f9ef541db28be2cff9aeb5399577150`（`docs: publish wide narrow PLC literature audit`） |
| 审阅方式 | **静态代码与文档检查，未运行 MATLAB**。本文所有"代码验证结论"均引用仓库中既有的测试断言与历史运行日志，不是本次重新运行的结果 |
| 审阅范围 | 理论整理与代码一致性审阅；未修改任何源文件、物理模型、历史结果、MAT/CSV 数据和论文文件；未启动阶段 3B |
| 特别说明 | 用户列出的 `AGENTS.md` 在该提交中**不存在**（仓库根目录仅有 `PUBLISHING.md`、`README.md`），故以 `README.md` 替代其角色 |

**证据等级标记约定**（全文统一）：

- **[论文]**：论文/文献明确给出的模型或结论（本仓库中主要为 Cañete 等人的室内 PLC 信道模型与并联 RLC 负载模型）；
- **[代码验证]**：仓库测试套件中有对应断言、且历史日志记录实际运行通过的结论；
- **[模型推断]**：由当前仿真模型结构可以逻辑推出、但未经独立实验或现场验证的结论；
- **[待验证]**：需要真实硬件、现场数据或尚未冻结的参数才能确认的假设。

---

## 第一部分 研究问题与统一符号

### 1.1 研究问题

给定低压电力线网络，其物理信道由拓扑和参数共同决定。项目要回答的问题是：**能否通过通信型 OFDM 导频观测到的信道频率响应（CFR），反演网络的拓扑结构**。统一物理模型写为

$$
H_{rt}(f)=H_{rt}(f;\,G,\theta)
$$

- **变量定义**：$f$ 为频率（Hz，严格为正）；$r,t$ 分别为接收节点与发送节点索引；$G$ 为网络拓扑（节点集合、边集合、支路位置与数量的图结构）；$\theta$ 为连续参数向量。
- **物理意义**：把"拓扑反演"明确分解为离散结构变量 $G$ 与连续参数 $\theta$ 的联合反演问题，避免把负载、长度变化误当作拓扑变化。
- **代码对应**：`src/stage3a_compute_observations.m`（生成观测）、`src/topology_candidates.m`（定义 $G$ 候选）、`src/stage3a_apply_parameters.m` 与 `src/topology_apply_parameters.m`（施加 $\theta$）。
- **证据等级**：[模型推断]（项目自主建立的问题形式化，非论文原式）。

参数向量定义为

$$
\theta=\{\,l,\;R',\;L',\;G',\;C',\;Z_L(f),\;Z_s,\;Z_r,\;\text{coupler}\,\}
$$

- **变量定义**：$l$ 为各段线路长度（m）；$R',L',G',C'$ 为单位长度电阻、电感、电导、电容（ohm/m、H/m、S/m、F/m）；$Z_L(f)$ 为支路终端负载阻抗（ohm，可频率相关）；$Z_s,Z_r$ 为源阻抗与接收阻抗（ohm）；coupler 为耦合器幅相参数（当前仅有仿真接口）。
- **物理意义**：$\theta$ 中的每一项都可能在 CFR 上产生与拓扑变化相似的特征（陷波移动、衰减变化），因此拓扑识别必须与参数不确定性联合处理。
- **代码对应**：`src/stage3_band_configs.m` 的 `common.parameter_vector` 字段逐项对应；单位长度参数由 `src/cable_parameters.m` 给出名义值、`src/cable_rlgc.m` 给出频率函数。
- **证据等级**：[模型推断]；其中耦合器参数为 [待验证]（无实测耦合器模型）。

观测量由观测方式 $O$ 单独描述，不混入物理参数：

$$
Y_{rt}[k]=X_t[k]\,H_{rt}(k;\,G,\theta)+N_{rt}[k]
$$

- **变量定义**：$k$ 为子载波索引；$X_t[k]$ 为发送节点 $t$ 在第 $k$ 个子载波上的已知导频符号；$N_{rt}[k]$ 为复噪声；$O$ 决定 $(r,t)$ 的选择、端接和视图组合。
- **物理意义**：观测方式 $O$ 是一等变量——普通端到端 CFR、CIR/群时延、反射/FDR、输入导纳、节点导纳、多端口信道矩阵是**不同物理量**，其可辨识性不同。
- **代码对应**：`src/ofdm_apply_channel.m`（阶段 2 频域等效观测）、`src/plc_measurement_bundle.m`（观测配置 $O$ 的物理标注）、`src/stage3a_observation_config.m`（观测类型枚举）。
- **证据等级**：[模型推断]（项目自建观测协议框架）。

### 1.2 候选拓扑集合（当前仿真实例）

当前候选为 T1–T6 六个小树：共享 80 m 主线（4 段 × 20 m），内部节点固定在 20/40/60 m，支路长度 15 m、支路标量负载 50 Ω、$Z_s=Z_r=50\ \Omega$、$k_G=1$；只有支路位置与数量是拓扑变量。

| 编号 | 支路位置 | 支路数 | 观测等价类标记 |
|---|---|---:|---|
| T1 | 无 | 0 | 独立 |
| T2 | 40 m | 1 | 独立 |
| T3 | 60 m | 1 | **{T3, T5} 镜像等价类** |
| T4 | 20、60 m | 2 | 独立 |
| T5 | 20 m | 1 | **{T3, T5} 镜像等价类** |
| T6 | 20、40、60 m | 3 | 独立 |

- **代码对应**：`src/topology_candidates.m`（`observability_groups` 字段显式写入 `T3_T5_mirror_equivalent`）。
- **证据等级**：[代码验证]（等价类标记写入候选元数据，并由距离数值验证，见第四部分）。

---

## 第二部分 传输线核心理论

### 2.1 单位长度参数 $R',L',G',C'$

项目采用 Cañete 等人的室内宽带 PLC 信道模型的频率经验律：

$$
R(f)=R_0\cdot10^{-5}\sqrt{f},\qquad L(f)=L_0
$$

$$
G(f)=G_0\,k_G\cdot10^{-14}\,(2\pi f),\qquad C(f)=C_0
$$

- **变量定义**：$f$ 为频率（Hz）；$R_0,G_0$ 为经验系数（电缆 0：$R_0=12$、$G_0=30.9$；电缆 1：$R_0=9.34$、$G_0=34.7$）；$L_0$ 以 µH/m 给出（电缆 0：1.08；电缆 1：0.96），$C_0$ 以 pF/m 给出（电缆 0：15；电缆 1：17.5），代码内部换算为 H/m 与 F/m；$k_G$ 为经验电导修正因子（默认 1），**只修正电导项，不代表线路长度**。
- **物理意义**：$R(f)\propto\sqrt{f}$ 反映趋肤效应导致的电阻增长；$G(f)\propto f$ 反映介质损耗随频率增长；$L,C$ 在该模型中取常数。
- **代码对应**：`src/cable_rlgc.m`（第 27–34 行）、`src/cable_parameters.m`。
- **证据等级**：[论文]（Cañete 模型的经验公式形式）+ [代码验证]（`tests/run_tests.m` 在 10 MHz、$k_G=5$ 下断言 $R=0.379473318$ ohm/m、$G=9.707521\times10^{-5}$ S/m 等数值）。注意：Cañete 校准频带约到 30 MHz、典型线段 0.5–50 m；300–1200 m 长线场景属参数外推 [待验证]。

**域限制**：`cable_rlgc` 明确拒绝 $f\le 0$ 或非有限频率——零频率使下述 $\gamma,Z_c$ 出现 0/0 型未定义分支，DC 不属于本宽带 RLGC 模型适用域 [代码验证]（`tests/run_tests.m` 有 `cable_rlgc:InvalidFrequency` 断言）。

### 2.2 电报方程、传播常数 $\gamma$ 与特性阻抗 $Z_0$

均匀传输线的频域电报方程为

$$
\frac{dV(z)}{dz}=-(R+j\omega L)\,I(z),\qquad
\frac{dI(z)}{dz}=-(G+j\omega C)\,V(z)
$$

其行波解由传播常数与特性阻抗刻画：

$$
\gamma=\sqrt{(R+j\omega L)(G+j\omega C)},\qquad
Z_c=\sqrt{\frac{R+j\omega L}{G+j\omega C}}
$$

- **变量定义**：$\omega=2\pi f$（rad/s）；$\gamma=\alpha+j\beta$（1/m），$\alpha$ 为衰减常数、$\beta$ 为相位常数；$Z_c$ 为复特性阻抗（ohm）。
- **物理意义**：$\gamma$ 决定沿线电压/电流的指数衰减与相位旋转；$Z_c$ 是无限长（或匹配）线路的输入阻抗，决定反射系数。
- **代码对应**：`src/cable_rlgc.m`（第 36–38 行）。
- **证据等级**：[论文]（经典传输线理论，Cañete 模型沿用）+ [代码验证]（`tests/run_tests.m` 验证名义 $\sqrt{L/C}$：电缆 0 为 268.3281573 Ω、电缆 1 为 234.2160175 Ω，与 `cable_parameters.m` 的 `Z0_nominal_ohm` 270/234 相邻但不相同——见第八部分建议 1）。

### 2.3 均匀传输线 ABCD 矩阵与 $AD-BC=1$

项目固定二端口方向约定为

$$
\begin{bmatrix}V_1\\I_1\end{bmatrix}=
\begin{bmatrix}A&B\\C&D\end{bmatrix}
\begin{bmatrix}V_2\\I_2\end{bmatrix}
$$

两端电流参考方向均从发送端指向接收端。长度 $d$ 的均匀线路矩阵为

$$
\Phi_{\text{line}}=
\begin{bmatrix}
\cosh(\gamma d) & Z_c\sinh(\gamma d)\\
Z_c^{-1}\sinh(\gamma d) & \cosh(\gamma d)
\end{bmatrix}
$$

- **变量定义**：$V_1,I_1$ 为发送端口电压/电流；$V_2,I_2$ 为接收端口电压/电流；$d$ 为线段长度（m）。
- **物理意义**：ABCD 矩阵把分布参数线段压缩为二端口线性关系；上述方向约定使"矩阵按从发送端到接收端的物理顺序相乘"成立。
- **代码对应**：`src/transmission_line_abcd.m`。
- **证据等级**：[论文]（标准传输线结果）+ [代码验证]。

互易、无源二端口满足

$$
AD-BC=1
$$

- **物理意义**：这是互易性的代数体现；对本线路矩阵可直接由 $\cosh^2x-\sinh^2x=1$ 验证。
- **代码对应**：`tests/run_tests.m` 的 `determinant_error` 断言（20 m 均匀线最大行列式误差 $<10^{-12}$）；`src/cascade_network.m` 对总矩阵记录 $\max|AD-BC-1|$ 并在超过 `cfg.abcd_det_warning_threshold`$=10^{-6}$ 时警告。
- **证据等级**：[代码验证]。**重要边界**：长线下 $\cosh(\gamma d),\sinh(\gamma d)\sim e^{\gamma d}/2$ 指数增长，$AD-BC=1$ 变成两个大数相减，浮点舍入使行列式残差失真（历史审计：$k_G=5$、1200 m 时残差达 $1.55\times10^{26}$）。因此"矩阵元素有限"不能证明互易性未失效，$10^{-6}$ 只是数值完整性筛查阈值，不是物理测量精度 [代码验证]，长线路正式结果改用第 2.6 节的稳定递推。

### 2.4 负载阻抗回推与输入阻抗

长度 $d_b$、终端负载 $Z_b$ 的支路，在连接节点处表现为输入阻抗

$$
Z_{in,b}=Z_{c,b}\,\frac{Z_b+Z_{c,b}\tanh(\gamma_b d_b)}{Z_{c,b}+Z_b\tanh(\gamma_b d_b)}
$$

开路（$Z_b=\infty$）、短路（$Z_b=0$）、零长度分别退化为

$$
Z_{in,b}=\frac{Z_{c,b}}{\tanh(\gamma_b d_b)},\qquad
Z_{in,b}=Z_{c,b}\tanh(\gamma_b d_b),\qquad
Z_{in,b}=Z_b
$$

- **变量定义**：$\gamma_b,Z_{c,b}$ 为支路电缆的传播常数与特性阻抗；$Z_b$ 可为标量实/复阻抗或与频率向量等长的复阻抗 $Z_b(f)$。
- **物理意义**：这是标准的端接线输入阻抗公式，把支路终端负载"回推"（翻译）到主干节点；支路对主线的影响完全由节点处的 $Z_{in,b}(f)$ 决定。
- **代码对应**：`src/branch_input_impedance.m`（含开路/短路/零长度显式分支）；`src/terminated_line_response.m` 复用同一公式于主线段。
- **证据等级**：[论文]（标准结果）+ [代码验证]（`tests/run_tests.m` 覆盖标量/向量负载、开路、短路、零长度）。

频率选择性负载采用 Cañete 并联 RLC 模型：

$$
Z(f)=\frac{R}{1+jQ\left(f/f_0-f_0/f\right)}
$$

- **变量定义**：$R$ 为谐振电阻（ohm），$Q$ 为品质因数，$f_0$ 为谐振频率（Hz）；实验六取 $R=500\ \Omega$、$Q=5$、$f_0=15$ MHz。
- **物理意义**：在 $f_0$ 附近呈现高阻谐振峰，偏离谐振点阻抗下降，模拟真实电器负载的频率选择性。
- **代码对应**：`src/parallel_rlc_load.m`。
- **证据等级**：[论文]（Cañete 文献模型形式）；具体参数值是**文献/仿真参数，不是现场实测负载** [待验证]。

### 2.5 分支为何是并联导纳、多段线路如何级联

**分支表现为并联导纳**：在主干节点处，支路从节点"分流"到支路终端，节点电压同时作用于下游主线与支路输入阻抗，二者电流相加。因此在二端口链中，支路以并联（shunt）矩阵插入：

$$
\Phi_{\text{shunt}}=\begin{bmatrix}1&0\\1/Z_{in,b}&1\end{bmatrix}
$$

- **物理意义**：该矩阵保持端口电压不变（$V_1=V_2$），电流按导纳 $1/Z_{in,b}$ 分流；同一节点多个支路等效于导纳相加 $Y_{node}=\sum_b 1/Z_{in,b}$。
- **代码对应**：`src/shunt_abcd.m`（零欧姆支路因导纳无穷、无法用有限 ABCD 表示而显式报错）；稳定递推中对应 `cascade_network_stable.m` 的 `impedance_to_admittance` 累加。
- **证据等级**：[论文]（电路理论）+ [代码验证]。

**多段级联**：从发送端到接收端按物理顺序做二端口矩阵乘法，例如

$$
\Phi_{\text{total}}=\Phi_{\text{line},1}\,\Phi_{\text{shunt},1}\,\Phi_{\text{line},2}\cdots
$$

- **物理意义**：这是二端口网络的链式相乘（普通矩阵乘积），**不是微积分的链式法则**；每个因子把右侧端口的 $(V,I)$ 映射到左侧端口。
- **代码对应**：`src/cascade_network.m`（`pagewise_product`，发送端→接收端顺序）；分段等价性由 `tests/run_tests.m` 验证（40 m 整段矩阵 = 两个 20 m 矩阵之积，误差 $<10^{-10}$）。
- **证据等级**：[代码验证]。

### 2.6 长线路稳定递推（代码实现的核心数值技术）

直接 ABCD 级联在长有耗线路上数值失效（见 2.3）。正式实现不构造总 ABCD，而是从接收端向发送端递推：

**(a) 端接线的稳定电压比**：令 $x=\gamma d$，下游负载 $Z_L$，则

$$
\frac{V_{out}}{V_{in}}=\frac{2Z_L e^{-x}}{(Z_L+Z_c)+(Z_L-Z_c)e^{-2x}}
$$

- **物理意义**：该式与 $1/(\cosh x+(Z_c/Z_L)\sinh x)$ 数学等价，但只含衰减指数 $e^{-x},e^{-2x}$，避免显式产生 $e^{+x}$ 的数值溢出。
- **代码对应**：`src/terminated_line_response.m`；并要求无源传播 $\mathrm{Re}(\gamma)\ge 0$（否则报错 `ActivePropagation`）。
- **证据等级**：[模型推断]（代数重写）+ [代码验证]（与 ABCD 短线复数 CFR 交叉验证、匹配线极限 $Z_{in}=Z_c$、$V_{out}/V_{in}=e^{-\gamma d}$、分段不变性、无源网络输入阻抗实部非负等断言）。

**(b) 节点导纳合并与源端分压**：每处理完一段主线，到达节点后把下游阻抗与各支路输入阻抗转为导纳相加，再继续向源端回推；最后

$$
\frac{V_1}{V_s}=\frac{Z_{in}}{Z_s+Z_{in}}
$$

- **代码对应**：`src/cascade_network_stable.m`（主循环第 94–118 行）。
- **证据等级**：[代码验证]。

### 2.7 源阻抗、接收阻抗、端口归一化：$H_V$ 与 $H_{port}$ 的区别

接收端满足 $I_2=V_r/Z_r$，戴维南源满足 $V_s=V_1+Z_s I_1$，代入总 ABCD 得电压传递函数

$$
H_V=\frac{V_r}{V_s}=\frac{Z_r}{A Z_r+B+Z_s(C Z_r+D)}
$$

- **变量定义**：$V_s$ 为源的开路（戴维南）电压；$Z_s$ 源内阻；$Z_r$ 接收端负载。
- **物理意义**：$H_V$ 是"相对于源电动势"的端到端电压增益，**包含源内阻分压效应**；$Z_s$ 改变时 $H_V$ 改变，即使网络本身不变。
- **代码对应**：`src/abcd_to_transfer.m`；`cascade_network_stable.m` 与 `plc_full_network_response.m` 内部以等价形式实现。
- **证据等级**：[论文]（标准二端口端接公式）+ [代码验证]。

端口归一化定义参考端接 $Z_{port\_ref}$：若同一开路源直接驱动该参考端接，$V_{ref}=V_s Z_{port\_ref}/(Z_s+Z_{port\_ref})$，于是

$$
H_{port}=\frac{V_r}{V_{ref}}=\frac{Z_s+Z_{port\_ref}}{Z_{port\_ref}}\,H_V
$$

- **物理意义**：$H_{port}$ 把测量归一化到"源直接带参考负载"的参考平面，消除源内阻分压的平庸因子，使不同 $Z_s$ 下的曲线可比较。**默认 $Z_s=Z_{port\_ref}=50\ \Omega$ 时且仅此时 $H_{port}=2H_V$**；改变 $Z_s$ 后不能继续无条件使用因子 2。
- **代码对应**：`src/abcd_to_transfer.m`；`cascade_network_stable.m` 第 120–121 行；`plc_full_network_response.m` 第 118 行。
- **证据等级**：[代码验证]（`tests/run_tests.m` 显式验证 $Z_s=50$ 时比例 2、$Z_s=75$ 时比例 2.5）。

### 2.8 完整树网络的节点导纳求解（阶段 2.2 起）

为支持内部节点观测而不截断下游网络，项目把每条分布参数线段写成精确的两节点导纳矩阵。令 $q=e^{-\gamma l}$：

$$
\begin{bmatrix}I_p\\I_q\end{bmatrix}=
\begin{bmatrix}Y_d&Y_o\\Y_o&Y_d\end{bmatrix}
\begin{bmatrix}V_p\\V_q\end{bmatrix},\qquad
Y_d=\frac{1+q^2}{Z_c(1-q^2)},\quad
Y_o=\frac{-2q}{Z_c(1-q^2)}
$$

然后把所有主线段、支路段、支路终端负载、接收负载和源内阻（戴维南源转诺顿源 $V_s/Z_s$ 并联 $1/Z_s$）组装进同一节点导纳矩阵，逐频率求解

$$
\mathbf{Y}(f)\,\mathbf{V}(f)=\mathbf{I}(f)
$$

- **变量定义**：$Y_d,Y_o$ 与 $\coth(\gamma l)/Z_c$、$-\mathrm{csch}(\gamma l)/Z_c$ 等价，但只用衰减指数；$\mathbf{V}(f)$ 为全部节点电压。
- **物理意义**：节点导纳法天然支持任意数量接收节点同时接入（每个接收机是明确的并联负载，**会改变网络本身**），不再丢弃下游支路。
- **代码对应**：`src/plc_full_network_response.m`（`pagemldivide` 或逐频点求解，含奇异/接地检查）；多视图语义由 `src/plc_measurement_bundle.m` 定义（`siso_forward`、role-fixed/endpoint-fixed 反向、双向、`dual_receiver_complete`、`three_view_complete` 等）。
- **证据等级**：[代码验证]（端点 SISO 在六个候选上与 `cascade_network_stable` 的复数 CFR 最大相对误差 $<2\times10^{-11}$，`tests/test_stage2_2.m` 断言）。

---

## 第三部分 OFDM 等效观测模型

### 3.1 模型的本质定位（必须置于最前）

**当前模型是频域等效 OFDM 导频模型，不是完整商用 PLC 收发机。** 阶段 2 为纯频域模型（无 IFFT/FFT 链、无 CP、无同步）；阶段 3A 起增加 IFFT/CP/去 CP/FFT/LS 的通信型等效链路，但信道仍是"采样 CFR 的循环滤波"，且明确声明：

- 没有真实 PHY 参数、PSD 模板、编码、BER、PAPR；
- 没有真实同步、CFO/SCO 硬件模型（仅有等效误差接口）；
- 噪声为仿真的白/有色/脉冲模型，非现场噪声。

**当前 2–30 MHz、$F_s=64$ MHz、NFFT=4096、CP=256 是项目仿真假设，不是通用标准。** 其中 NFFT/$F_s$/频带来自 `src/ofdm_config.m`（并注明"仿真基线假设"）；CP=256 来自 `src/stage3a_config.m` 对阶段 2 配置（CP=0）的覆盖，**没有从信道时延扩展推导 CP 的物理依据**（见第八部分建议 3）。

### 3.2 OFDM 观测方程与 LS 信道估计

复基带频域观测模型：

$$
Y[k]=X[k]\,H[k]+N[k]
$$

- **变量定义**：$X[k]$ 为已知导频（确定性 QPSK，保证 $X[k]\neq 0$ 且结果可复现）；$H[k]=H(f_k;G,\theta)$ 为子载波 $k$ 处的真实 CFR；$N[k]$ 为复高斯白噪声（方差按接收导频平均功率与 SNR 设定）。
- **物理意义**：OFDM 把频率选择性信道逐子载波对角化，每个子载波上是标量复增益——这是用通信波形"采样"物理 CFR 的数学基础。
- **代码对应**：`src/ofdm_apply_channel.m`（阶段 2 频域直接实现）；`src/stage3a_apply_ofdm_channel.m`（阶段 3A 经 IFFT/CP/循环滤波等效实现）。
- **证据等级**：[模型推断]（等效模型假设）+ [代码验证]（实现一致性测试）。

导频非零时，逐子载波最小二乘估计为

$$
\hat H_{LS}[k]=\frac{Y[k]}{X[k]}
$$

- **物理意义**：标量信道下 LS 退化为逐点相除；无噪声时精确，噪声下 $\hat H[k]=H[k]+N[k]/X[k]$，估计方差与 $|X[k]|^2$ 成反比。
- **代码对应**：`src/ofdm_channel_estimate_ls.m`（拒绝零导频）；阶段 3A 接收链为 `src/stage3a_receive_ofdm.m`（去 CP、FFT、$Y(bins)./X_{pilot}$，稀疏导频经 `src/stage3a_interpolate_cfr.m` 复数线性插值）。
- **证据等级**：[代码验证]（`tests/test_ofdm_baseline.m` 断言无噪声 $\max|\hat H-H|<10^{-14}$，且 NMSE 随 SNR 改善）。

两种噪声定义不可混用：`fixed_received_snr` 按每个拓扑自身接收导频功率设噪声；`fixed_noise_power` 按参考拓扑功率设共同噪声底，此时同名 SNR 不是每个拓扑的实际接收 SNR [代码验证]（`ofdm_apply_channel.m` 两种模式显式区分）。

### 3.3 导频、子载波、循环前缀

- **子载波网格**：$\Delta f=F_s/N_{FFT}=64\ \text{MHz}/4096=15.625$ kHz；2–30 MHz 对应第 128–1920 号（0 基）子载波，共 **1793 个有效子载波** [代码验证]（`ofdm_config.m` 计算）。
- **导频**：基线为 `pilot_spacing=1` 全导频（为隔离信道估计误差而设，**不代表实际通信系统的导频密度**）；间隔 2/4/8 仅用于受控审计 [代码验证]。
- **循环前缀**：阶段 2 频域模型 CP=0（不使用）；阶段 3A 链路 CP=256，发射帧为 $[\text{CP},\text{payload}]$，信道上默认为 `circular_sampled_cfr`（频域乘法，与显式循环卷积数值等价，最大误差约 $3.72\times10^{-16}$ [代码验证]）；另有 `linear_sampled_cfr` 审计模式做显式线性卷积对比 [代码验证]（`stage3a_apply_ofdm_channel.m`、`stage3a_explicit_linear_convolution.m`）。

### 3.4 CFR、CIR 与群时延代理

测得导频 CFR 嵌入长度 NFFT 的频域向量（未测子载波置零）后做 IFFT：

$$
H_{full}[k_b]=\hat H[k],\qquad
\hat h_{circ}[n]=\mathrm{IFFT}\{H_{full}[k]\}
$$

- **变量定义**：$k_b$ 为导频对应的 FFT bin；$\hat h_{circ}[n]$ 为**循环带限信道冲激响应（circular band-limited CIR）**。
- **物理意义与强制边界**：当前只放置正频率复基带子载波，无 CP 校准、无负频率共轭补全、无时域同步，因此输出是复数、带限、循环的 CIR；**其主峰只是循环时延指标（circular-delay proxy），没有物理时间原点，不能直接称为物理 ToA 或测距结果**。
- **代码对应**：`src/ofdm_cfr_to_cir.m`（`details` 中 `peak_is_physical_toa=false`）；`src/stage3a_toa_feature.m`（`is_physical_toa=false`）；`src/stage3a_cp_coverage.m`（`physical_delay_support_samples=NaN`、`physical_delay_available=false`）。
- **证据等级**：[代码验证]（IFFT/FFT 互逆断言 $\max|\mathrm{FFT}(\mathrm{IFFT}(H_{full}))-H_{full}|<10^{-14}$；循环/线性卷积等价断言）；CIR 主峰作为拓扑特征的效果为 [代码验证] 的仿真结果（理想 SISO 下 toa 特征严格率仅 0.25，不能写成拓扑识别成功）。

**群时延代理**：文献综合文档把群时延列为观测类型之一（$\tau_g(f)=-d\phi(f)/d\omega$ 的代理量），`stage3_band_configs.m` 的观测类型枚举含 `toa_or_group_delay_proxy`；**但当前 `src/` 中没有独立的群时延计算函数**，实际实现的时延类特征只有循环带限 CIR 主峰代理。此为本审阅发现的不一致，见第八部分建议 4。

---

## 第四部分 拓扑匹配与可辨识性理论

### 4.1 匹配目标函数

名义最近邻匹配：

$$
\hat G=\arg\min_i D\big(H_{obs},H_i\big)
$$

拓扑/参数联合匹配（多视图）：

$$
(\hat G,\hat\theta)=\arg\min_{G,\theta}\;D_{multi}\big(\hat{\mathbf H},\mathbf H(G,\theta)\big)+\lambda R(\theta),\qquad
D_{multi}=\sqrt{\frac{1}{N_v}\sum_v D_v^2}
$$

- **变量定义**：$D$ 为特征距离；$N_v$ 为视图数；$R(\theta)$ 为参数相对配置边界的归一化平方偏离（正则项）；$\lambda$ 为正则强度（阶段 2.2/2.3 冻结为 0.01，阶段 3A.2 在 $\{0,0.001,0.01,0.05\}$ 上用独立校准集选择）。
- **物理意义**：数据项拟合观测，正则项惩罚偏离名义值的参数；网格搜索（243 点或 27 点）是**离散、有界**的审计基线，不是连续优化，也不估计 $k_G$。
- **代码对应**：`src/topology_nearest_match.m`、`src/topology_joint_match.m`、`src/topology_multiview_match.m`；网格由 `src/topology_parameter_grid.m` 等生成。
- **证据等级**：[模型推断]（匹配器设计）+ [代码验证]（缓存快速路径与逐模板标量路径得分一致性测试）。**边界**：联合网格可能用额外自由度拟合噪声——阶段 3A.2 正式测试中 SISO 联合搜索的 false-unique 率达 0.470，不能凭 strict accuracy 宣称改进 [代码验证]。

### 4.2 特征距离、类间距离与类内距离

对观测 CFR $H_o$ 与候选参考 $H_i$（$\|\cdot\|_{RMS}$ 为逐频点 RMS）：

$$
D_{amp}=\Big\|\tfrac{|H_o|}{\||H_o|\|_2}-\tfrac{|H_i|}{\||H_i|\|_2}\Big\|_{RMS},\qquad
D_{complex}=\Big\|\tfrac{H_o}{\|H_o\|_2}-\tfrac{H_i}{\|H_i\|_2}\Big\|_{RMS}
$$

$$
D_{phase}=\tfrac{1}{\pi}\big\|\tilde\phi_o-\tilde\phi_i\big\|_{RMS},\quad
\tilde\phi=\mathrm{unwrap}(\angle H)-\phi[1]
$$

$$
D_{CIR}=\Big\|\tfrac{h_o}{\|h_o\|_2}-\tfrac{h_i}{\|h_i\|_2}\Big\|_{RMS},\qquad
D_{joint}=\sqrt{w_aD_{amp}^2+w_pD_{phase}^2}
$$

- **变量定义**：单位范数归一化只保留**形状/相对响应**，丢失绝对衰减；因此另设未归一化对照 $D_{amp\_raw\_db}=\|20\log_{10}|H_o|-20\log_{10}|H_i|\|_{RMS}$ 与 $D_{complex\_raw}=\|H_o-H_i\|_{RMS}$；相位另有幅值掩膜与幅值加权圆周变体（默认掩膜阈值 −40 dB）。
- **物理意义**：**类间距离** $D_{inter}$ 是不同拓扑候选参考间的最近距离；**类内距离** $D_{intra}$ 是同一拓扑在参数扰动（长度、负载、$k_G$、端接）下的特征漂移。可分性准则是 $D_{intra}<D_{inter}$；一旦 $D_{intra}\ge D_{inter}$，匹配器无法把参数变化与拓扑变化分开。
- **代码对应**：`src/topology_feature_distance.m`（全部距离定义）、`src/cfr_phase_error_metrics.m`（相位变体）、`src/cfr_estimation_metrics.m`（NMSE/RMSE）；类内/类间统计见 `experiments/exp09_stage2_1_audit.m` 与 `exp10_stage2_2_physical_multiview.m`。
- **证据等级**：[代码验证]。已验证的敏感性结论：主线/全线长度 ±5% 时 $D_{intra}/D_{inter}$ 达 1.22–1.25（严格准确率约 0–0.167）；频率选择性 RLC 负载使类内距离显著增大。这些是当前候选集合下的仿真敏感性，不能外推现场 [代码验证，限仿真域]。

### 4.3 等价类、ambiguity 与 false-unique

**观测等价类**：在固定物理配置下，候选 $i,j$ 的多视图归一化复数距离

$$
D_{norm}(i,j)=\sqrt{\frac{1}{N_v}\sum_v\mathrm{RMS}^2\!\big(\bar H_{i,v}-\bar H_{j,v}\big)},\qquad
\bar H=H/\|H\|_2
$$

不大于容差 $10^{-10}$ 的候选连成等价类（连通分量）。

- **物理意义**：等价类是**由结构和观测配置定义的物理不可辨识组**，不是某次匹配的数值事件。
- **代码对应**：`src/topology_observability_classes.m`（同时输出未归一化 `pairwise_complex_distance_raw` 供绝对标定审计；等价类判定仍只用 $D_{norm}$）。
- **证据等级**：[代码验证]。

三个必须分开的指标：

- **ambiguity（数值 tie 率）**：某次匹配中多个候选得分落在 tie 容差内的事件率 [代码对应：`topology_nearest_match.m` 的 `tied_indices`/`ambiguous`]；
- **unique_identification**：同时要求无数值 tie 且预测类为单元素；
- **false-unique**：真值属于物理非唯一类、算法却未报告歧义而输出唯一候选的比率——**必须单列，不能被严格准确率掩盖** [代码对应：`src/topology_equivalence_evaluation.m` 的 `false_unique_rate`]。

噪声可使 T3/T5 的浮点得分不再落在 tie 容差内，此时随机选中 T3 或 T5 **不改变物理结构等价结论** [代码验证]（阶段 2.1/2.3/3A.2 报告反复强调）。

### 4.4 为什么 SISO 端到端 CFR 无法保证完整树拓扑唯一识别

理论论证分三层：

1. **信息维度不对称** [模型推断]：单端 SISO 只提供一个标量复函数 $H(f)$；含 $B$ 条支路的树的 $(G,\theta)$ 自由度远高于一个标量函数所能承载的信息量，映射 $(G,\theta)\mapsto H$ 一般是多对一。
2. **结构对称导致严格等价** [代码验证]：T3（60 m 支路）与 T5（20 m 支路）在均匀 80 m 主线、相同支路参数、$Z_s=Z_r=50\ \Omega$ 对称端接下关于线路中点镜像；由互易性，正向与反向传输函数相同，故端到端 SISO CFR 严格相等——阶段 2.2 实测复数距离约 $1.03\times10^{-17}$，即数值零。**增加 SNR、增加频点、改分类算法都不能从两个完全相等的观测中产生新信息**。
3. **工程结论** [代码验证]：对称 SISO 下正确表述是"T2/T4 可唯一匹配、{T3,T5} 只能报告等价类"（唯一严格率 0.5、等价类率 1）；把浮点 tie-break 解释为唯一识别是错误结论。

### 4.5 双向、内部节点、反射/FDR、输入导纳与多端口对可辨识性的影响

| 观测扩展 | 机制 | 当前模型内结果 | 证据等级与边界 |
|---|---|---|---|
| 对称端接双向 | 互易性使正向=反向 | **不增加信息**，T3/T5 tie 保持（阶段 2.1 C1 双向 tie 率 0.333） | [代码验证] |
| 不对称端接（50/75 Ω） | 打破镜像对称性 | 打破 T3/T5 名义镜像（T3/T5 复数距离由 ~1e-17 升至 ~1.07e-3；20 dB 严格率 0.88） | [代码验证，限模型]；哪种反向语义（role-fixed / endpoint-fixed）对应真实硬件 [待验证] |
| 完整网络内部节点接收 | 提供电气上独立的新视图 | 当前模型中打破 T3/T5 tie（双接收 20 dB 严格率 1）；但接收机是并联负载、会改变网络，且 0 dB 时多视图仍会跨类混淆 | [代码验证，限模型]；现场节点可用性 [待验证] |
| 反射/FDR（$\Gamma=(Z_{in}-Z_{ref})/(Z_{in}+Z_{ref})$） | 同端收发，对路径往返敏感 | 当前仅为由完整网络输入阻抗派生的 **proxy**，不是完整 FDR/TFDR 仪器模型 | [模型推断]；仪器模型 [待验证] |
| 输入导纳（$Y_{in}=1/Z_{in}$） | 源端单端口观测 | 同上，proxy 级实现 | [模型推断]；[待验证] |
| 多端口/多导体 MIMO | 更多独立方程 | 未实现 | [待验证] |

- **代码对应**：`src/plc_measurement_bundle.m`（双向/多接收语义）、`src/stage3a_compute_observations.m`（反射与输入导纳 proxy，`is_proxy=true`）、`src/plc_counterfactual_multiview_response.m`（分析专用无负载内部节点电压）。
- **核心推断** [模型推断]：多视图只有在电气上提供新信息时才有效；重复拼接同一 CFR 不增加可辨识性；high-Z 与 counterfactual 视图的差异表明**接收负载模型必须独立报告**。

---

## 第五部分 证据分层清单

### 5.1 当前仿真代码能够直接验证的结论（历史已运行通过；本次未重跑）

1. 阶段 1.5 稳定递推与 ABCD 在短线上复数 CFR 一致（最大相对差约 $1.3\times10^{-15}$）；完整节点导纳网络与稳定递推在端点 SISO 上最大相对误差 $<2\times10^{-11}$。
2. 频域等效全导频模型中，LS 无噪声精确恢复 CFR（$<10^{-14}$）；NMSE 随 SNR 统计改善。
3. 对称 50/50 Ω SISO 下 T3/T5 为严格镜像等价类（距离 ~1e-17）；唯一严格率 0.5、等价类率 1。
4. 不对称端接、完整网络内部节点视图在当前模型中打破 T3/T5 tie；低 SNR（0 dB）下多视图仍失败。
5. 长度 ±5% 扰动使 $D_{intra}\ge D_{inter}$，名义最近邻无法区分参数与拓扑变化。
6. 频域乘法与显式循环卷积数值等价（~3.72e-16）；CP=256 未覆盖带限循环响应的 −40 dB/99% 支撑（T2 能量覆盖率 0.6919），但因无物理时间原点，不能写成现场 CP 不足结论。
7. **CFR 估计误差变小不等于拓扑识别成功**：20 dB 全导频 SISO 的 CFR NMSE 为 4.179e-3，而严格唯一率仍为 0.5。
8. 联合参数搜索不能把物理等价变成可信唯一识别（SISO false-unique 0.470）。

### 5.2 根据模型推断但尚未现场验证的结论

1. 当前瓶颈首先是观测节点/端接对称性与参数失配，而非导频密度或带宽不足（基线已用全带全导频）。
2. 增加一个电气独立的测量视图比重复同一 CFR 更可能改善可辨识性。
3. 宽带可能提高近似路径分辨率，但严格 SISO 传递函数等价不会被频带自动消除。
4. 更密的参数搜索不一定更好，需防噪声过拟合并用独立数据选正则化。
5. 内部接收点改善同时来自"额外节点信息"与"接收负载改变网络"两者，不能解释为理想无扰动传感器。

### 5.3 尚未完成/待验证问题

1. **NB/BB 双频段数值识别实验未完成**：`stage3_band_configs.m` 仅提供 design-only 配置；NB（42–472 kHz 候选）的 $F_s$/NFFT/CP/子载波/导频/PSD 全部为 NaN/待确认，`ready_for_dual_band_experiment=false`；BB 的 2–30 MHz、$F_s$=64 MHz、NFFT=4096、CP=256 仍为仿真假设；30–86 MHz 扩展未运行。
2. **真实 NB/BB PHY 参数**：有效子载波、导频位置/密度/功率、PSD 缺口、CP 长度均未冻结。
3. **耦合器**：无实测耦合器模型、寄生参数与参考平面；当前仅有幅相误差仿真接口。
4. **同步**：无真实时域同步、CFO/SCO 硬件模型；2 采样定时偏移已使等效链严格率降至 0.125，说明同步假设必须先隔离。
5. **噪声**：现场有色/脉冲/周期噪声未校准；当前为仿真噪声模型。
6. **接地故障定位**：未建立完整故障阻抗模型和定位算法；代码仅有"零欧姆负载=精确接地节点"的并联机制（`plc_full_network_response.m`），没有故障定位流程。
7. **波形优化（阶段 3B）**：未启动；项目结论是在真实观测协议、参数边界和同步误差冻结前不建议启动。
8. 其他：现场负载复阻抗与时变性、RLGC/$k_G$ 校准不确定度、可用测量节点、多导体/MIMO、真实动态范围下的可测门限（−120 dB 仅为报告参考筛查门限）。

---

## 第六部分 公式与代码函数对应表

| # | 公式/概念 | 代码函数（`src/` 除注明外） | 证据等级 |
|---|---|---|---|
| 1 | $H_{rt}(f;G,\theta)$ 统一模型 | `stage3a_compute_observations.m`、`topology_candidates.m` | [模型推断] |
| 2 | $R(f),L,G(f),C$ 经验律 | `cable_rlgc.m`、`cable_parameters.m` | [论文]+[代码验证] |
| 3 | $\gamma,Z_c$ | `cable_rlgc.m` | [论文]+[代码验证] |
| 4 | 线路 ABCD $\Phi_{line}$ | `transmission_line_abcd.m` | [论文]+[代码验证] |
| 5 | $AD-BC=1$ 审计 | `cascade_network.m`、`tests/run_tests.m` | [代码验证] |
| 6 | 支路输入阻抗 $Z_{in,b}$ | `branch_input_impedance.m` | [论文]+[代码验证] |
| 7 | 并联矩阵 $\Phi_{shunt}$ | `shunt_abcd.m` | [论文]+[代码验证] |
| 8 | ABCD 级联 | `cascade_network.m` | [代码验证] |
| 9 | 稳定电压比 $V_{out}/V_{in}$ | `terminated_line_response.m` | [模型推断]+[代码验证] |
| 10 | 后向递推全网络 $H$ | `cascade_network_stable.m` | [代码验证] |
| 11 | $H_V$、$H_{port}$ | `abcd_to_transfer.m`（另见 `cascade_network_stable.m`、`plc_full_network_response.m`） | [论文]+[代码验证] |
| 12 | 线段节点导纳 $Y_d,Y_o$、$\mathbf{YV=I}$ | `plc_full_network_response.m` | [论文]+[代码验证] |
| 13 | 观测配置 $O$ | `plc_measurement_bundle.m`、`stage3a_observation_config.m` | [模型推断] |
| 14 | 并联 RLC 负载 | `parallel_rlc_load.m` | [论文]（参数 [待验证]） |
| 15 | $Y=XH+N$ | `ofdm_apply_channel.m`、`stage3a_apply_ofdm_channel.m` | [模型推断]+[代码验证] |
| 16 | LS $\hat H=Y/X$ | `ofdm_channel_estimate_ls.m`、`stage3a_receive_ofdm.m` | [代码验证] |
| 17 | 导频符号/CP 帧 | `ofdm_generate_pilot.m`、`stage3a_generate_symbol.m` | [代码验证]（参数为仿真假设） |
| 18 | 循环带限 CIR | `ofdm_cfr_to_cir.m` | [代码验证]（非物理 ToA） |
| 19 | 循环时延代理 | `stage3a_toa_feature.m` | [代码验证]（非物理 ToA） |
| 20 | CP 覆盖审计 | `stage3a_cp_coverage.m` | [代码验证]（无物理时延支撑） |
| 21 | 稀疏导频插值 | `stage3a_interpolate_cfr.m` | [代码验证] |
| 22 | 特征距离族 $D_{amp},D_{phase},D_{complex},D_{CIR},D_{joint}$ 等 | `topology_feature_distance.m`、`cfr_phase_error_metrics.m` | [代码验证] |
| 23 | CFR NMSE/RMSE | `cfr_estimation_metrics.m` | [代码验证] |
| 24 | 最近邻/tie/歧义 | `topology_nearest_match.m` | [代码验证] |
| 25 | 等价类 $D_{norm}$/raw | `topology_observability_classes.m` | [代码验证] |
| 26 | false-unique/unique 指标 | `topology_equivalence_evaluation.m`、`topology_equivalence_match.m` | [代码验证] |
| 27 | 联合目标 $D_{multi}+\lambda R(\theta)$ | `topology_joint_match.m`、`topology_parameter_grid.m`、`topology_prepare_parameter_library.m` | [模型推断]+[代码验证] |
| 28 | 反射 $\Gamma$ / 输入导纳 proxy | `stage3a_compute_observations.m` | [模型推断]（proxy，非仪器模型） |
| 29 | 多视图响应 | `plc_multiview_response.m`、`plc_counterfactual_multiview_response.m` | [代码验证] |
| 30 | NB/BB 双频段配置 | `stage3_band_configs.m` | [待验证]（design-only） |

---

## 第七部分 特别检查项逐条结论

1. **"当前模型是频域等效 OFDM 导频模型，不是完整商用 PLC 收发机"** —— 属实。`ofdm_config.m` 注释与 README 均显式声明；阶段 3A 链路仍是采样 CFR 等效信道，无编码/BER/PAPR/真实同步。
2. **"2–30 MHz、Fs=64 MHz、NFFT=4096、CP=256 是项目仿真假设，不是通用标准"** —— 属实。`ofdm_config.m` 注明"仿真基线假设"；`stage3_band_configs.m` 把 BB 状态标为 `project_baseline_assumption_not_standard_parameter_set`。
3. **"当前循环带限 CIR 没有物理时间原点，不能直接称为物理 ToA"** —— 属实且在代码中强制执行（`peak_is_physical_toa=false`、`physical_delay_available=false`）。
4. **"T3/T5 等对称拓扑的 SISO 结构等价仍然存在"** —— 属实。等价类写入候选元数据，阶段 2/2.1/2.2/2.3/3A/3A.2 全部结果一致确认；3A.2 正式测试中对称 SISO 仍只能报告等价类。
5. **"CFR 估计误差变小不等于拓扑识别一定成功"** —— 属实，有直接数值证据（NMSE 4.179e-3 对唯一率 0.5）。
6. **"当前尚未完成宽窄带双频段数值识别实验"** —— 属实。本轮仅新增文献综合、设计文档与 `stage3_band_configs.m` 配置接口；`meta.no_numerical_experiment_run=true`；且本轮 MATLAB 基线启动失败（许可管理器/GnuTLS 阶段崩溃，见 `report/matlab启动故障诊断.md`），新增测试未实际通过。
7. **"接地定位尚未建立完整的故障阻抗模型和定位算法"** —— 属实。README 明确"项目仍不包含……接地故障定位"；代码中只有零欧姆接地节点的电路机制，无故障定位算法。

---

## 第八部分 不一致与修改建议（不修改代码，仅建议）

1. **$Z_0$ 与 $Z_c$ 符号混用**：`cable_parameters.m` 的 `Z0_nominal_ohm`（270/234 Ω）是名义常数，而实际计算用频率相关复数 $Z_c$（`cable_rlgc.m`）；测试中 $\sqrt{L/C}$ 得 268.33/234.22 Ω，与名义值不完全相同。建议论文统一记号为 $Z_c(f)$，把 270/234 明确标注为"名义参考值"，避免读者把 $Z_0$ 当作计算用特性阻抗。
2. **$R',L',G',C'$ 与代码符号**：理论文档用撇号表示单位长度参数，代码用 `R,L,G,C`（已是 per-metre）。建议论文首次出现时声明"以下 $R,L,G,C$ 均为单位长度量，等价于 $R',L',G',C'$"，此后统一一套符号。
3. **CP 来源不一致**：`ofdm_config.m` 设 `cyclic_prefix_samples=0`（阶段 2 不使用），`stage3a_config.m` 覆盖为 256，`stage3_band_configs.m` 的 `cfg_bb.cp_samples=256`。CP=256 没有从信道时延扩展推出的依据，且 CP 审计显示其未覆盖带限循环响应支撑。建议论文写明："CP=256 是阶段 3A 链路的仿真设定，其物理充分性未建立；阶段 2 纯频域模型无 CP。"
4. **群时延代理有名无实**：文档与配置枚举提到 `toa_or_group_delay_proxy`，但 `src/` 无群时延（$-d\phi/d\omega$）实现，仅有 CIR 主峰代理。建议论文要么实现群时延特征，要么把表述统一为"循环时延代理"。
5. **端口方向约定非标准**：项目约定 $I_1,I_2$ 均从发送端指向接收端（经典教材多取 $I_2$ 流出端口 2，符号相反）。当前约定自洽且使级联顺序直观，但建议论文显式给出该约定并附与标准约定的符号对照，避免读者套用标准公式时出错。
6. **频率网格双轨**：阶段 1.5 实验用 `linspace(2e6,30e6,2048)`，OFDM 链路用 1793 个 15.625 kHz 网格点。建议论文说明两者关系（物理模型在连续频率上定义，OFDM 在其子载波网格上采样），避免"2048 个频点"与"1793 个子载波"被误读为矛盾。
7. **文献编号不一致**：`docs/宽窄带OFDM与PLC拓扑感知文献综合.md` 使用 P09–P16 编号，`stage3_band_configs.m` 注释引用 "P1""P8"。建议统一文献索引编号。
8. **AGENTS.md 缺失**：用户预期存在的 `AGENTS.md` 不在该提交中；若项目惯例要求该文件，建议补充或在 README 中说明其由 `PUBLISHING.md`/`README.md` 替代。

---

## 第九部分 审阅范围与未修改声明

- 本次审阅固定于提交 `f663bda04f9ef541db28be2cff9aeb5399577150`，未使用其他分支或本地未确认修改。
- 审阅为**静态代码检查，未运行 MATLAB**；文中所有数值结果均引用仓库既有报告、CSV 记录与测试断言，未将历史日志误写为本次重新运行结果。
- **没有修改任何源文件**：未改动 `src/`、`config/`、`tests/`、`experiments/` 的任何代码，未修改物理模型、历史结果、MAT/CSV 数据和论文文件，未启动阶段 3B，未虚构 NB/BB 标准参数，未把项目写成已完成真实现场测试。
- 本文件为唯一新增产出，位于输出目录，不进入仓库。
