# Stage 7A.12：独立低频耦合阻抗辅助候选生成——实验报告

## 1. 结论与适用范围

本阶段在冻结提交 `3f43899141ac0c5d45e736c0141844c7af08c681` 上增设一条**独立合成低频观测**链：表计电流扰动与电压响应估计共同路径电阻矩阵，按物理图模板从 17 张可搜索图中选择至多 3 张，再交由现有 2–30 MHz 单端 CFR（H50）模板进行候选确认。旧 Stage 4A 至 Stage 7A.11 算法、配置和正式结果均未改写。正式有效结果为 `confirm3`；此前运行是模型身份、配对和参数一致性诊断，见[协议](stage7a12_protocol.md)。

在异步量测压力下，五种**初始三图库外但可搜索**的真图共 150 次噪声重复：估计耦合阻抗（C）把真图生成出来 121/150，计数匹配的无信息筛选（D）为 61/150；最终正确唯一分别为 6/150、3/150。初始三图库的错误唯一由冻结三图库基线（A3）的 21/150 变为 C 的 0/150；然而 D 同样为 0/150，且 C 的库内正确唯一由 A3 的 77/90 降为 18/90。因此不能把错误唯一减少单独归因于低频观测，更不能称新流程整体优于冻结基线。C 确实改善了**物理图生成覆盖**，但当前筛选与确认组合以大量拒绝、歧义和低置信为代价，尚不适合作为默认确认流程。

这些数字只针对 12 张受控合成图（其中 5 张可搜索初始库外图）、特定表计布局、固定频带、噪声和工程先验。每图 30 次噪声重复不是 30 张独立未知拓扑。不存在真实端口、PLC 收发机、现场台区或任意未知拓扑拒识验证。

## 2. 源、文献与方法边界

- 验证基线：`main` / `origin/main` 的 `3f43899141ac0c5d45e736c0141844c7af08c681`；新源码在本阶段提交前曾处于未提交状态。结果元数据记录该**冻结对照提交**，而非伪称它已包含新代码。
- 原文：Gao 等，*Robust coupling impedance-based topology identification method for asynchronous low-voltage distribution networks*，*Sustainable Energy, Grids and Networks* 47 (2026) 102509，DOI 10.1016/j.segan.2026.102509；本地原件 `../main.pdf`，10 页，SHA-256 `a26ab3eb83f85ecd94f64d00d813bef17d985351633a2ff499946a48441364b2`。PDF 第 3 页式 (4)–(6) 支持共同路径耦合阻抗建模；第 3–4 页定理 1–3 和第 4 页式 (9)–(10) 讨论矩阵对称性、路径层级和同胞关系；第 5 页式 (11)–(16) 给出含 R/X 的 SCRR。本文只借鉴共同路径和对称约束的思想，**未复现完整 SCRR、实际异步时间戳或论文硬件条件**。第 8 页表 2 与正文的低 SNR 百分数相冲突，本实验未引用它作性能目标。
- 低频观测：以源节点为参考，只有 RX 和已装表计的支路末端是观测端口；中间连接点不可见。各端口路径矩阵为 \(P\)，边电阻为 \(r_e\ell_e\)，\(R=P\operatorname{diag}(r_e\ell_e)P^\top\)。模拟 \(U=RI+N\)，80 个快照，电流标准差 1 A，电压噪声标准差 0.002 V；异步情形每行以 0.15 概率循环移位 ±1 点，高噪声情形把电压噪声加倍。`r_main=10^{-3}`、`r_branch=1.5\times10^{-3}` Ω/m 是新增低频**合成假设**，与 MHz 的 \(Z_c(f)\)、`Zin50` 和 CFR 不等同。
- 估计器：普通最小二乘、事后对称化和实数对称约束岭回归（\(\lambda=0.05\)）并排记录，以后者生成图。候选在表计 ID 相同的图层中按 Frobenius RMS 和签名确定排序；从 RX 自项估计并界定主线尺度 \([0.9,1.1]\)。开发图误差的 95% 经验分位数给出低频容差 \(0.0417551\) Ω；Top-K=3，若无图通过则不强制加入最佳图。
- CFR 确认：B（理想 CI）、C（估计 CI）、D（计数匹配无信息筛选）共用独立开发批校准的 H50 类距离门 \(4.21145\)、绝对拟合门 \(4.21480\)，以及预定 margin 门；四状态为 `UNIQUE_CONFIDENT`、`MULTIPLE_AMBIGUOUS`、`LOW_CONFIDENCE`、`REJECTED`。Top-1 最小距离不自动变唯一；计算 margin 时保留同表计层的未入选竞争图，避免剪枝制造虚假的唯一性。A3/A6/J 使用各自冻结校准身份，其与新确认器的差异不应解释为纯粹的低频增益。

## 3. 分组、身份与评价口径

低频开发/容差校准结构为 `MIRROR_M3, EXT_012, ADD_M1_M3, EXT_102, ADD_M1_M2, EXT_111, DOUBLE_M1`；测试结构为初始库内 `G001,G002,G003`，可搜索初始库外 `DOUBLE_M2, ADD_M2_M3, DOUBLE_M3, EXT_021, EXT_201`，以及搜索语法外 `MID30,MID50,OUT10,OUT70`。开发与测试的**图结构**不重合，E/A/F CFR 校准和最终 CFR 测试各用不同 seed；低频容差校准与最终低频测试也分离。开发结构没有零支路图，故 G001 门槛属于跨结构外推。真图 ID、真参数仅在实验器中生成数据、打标签和审计，不进入候选生成或确认函数。

正式 `confirm3`：每结构 30 个物理/CFR 场景，三种低频条件配对，同一条件下六种方法配对，总计 360 个物理/CFR 场景、1080 次低频观测、6480 条方法输出。主线真实尺度在 CFR 与低频真值中保持同一 \([0.98,1.02]\) 扰动；LF 条件共享基础电流和噪声随机流。低频容差校准 700 例，CFR 各校准批 700 例。低频真值 17 图中可搜索；语法外四图只用于检验拒绝边界。此前诊断运行已使用过这些测试图结构，尽管 `confirm3` 换了独立 seed，它仍是**探索性复核**，不是完全盲测。详细 seed、图签名、阈值、MATLAB 身份和时长见[元数据](../results/data/stage7a_12/formal/confirm3/metadata.csv)、[图目录](../results/data/stage7a_12/formal/confirm3/graph_catalog.csv)与 `config_snapshot.mat`。

“真图生成”指进入候选输出集；“真图入最终集合”指 CFR 确认输出集合包含真图；“错误唯一”指 `UNIQUE_CONFIDENT` 指向非真图。对于初始库外图，一旦被 C 生成，后续正确唯一应记作**扩库后正确识别**，不与库外拒识混为一谈。Wilson 95% 区间仅描述给定这些物理图的噪声重复比例，不是跨拓扑家族的置信保证。

## 4. 正式结果：异步条件

下表每组分母依次为 90、150、120。`生成` / `入集` / `正确唯一` / `错误唯一` / `非空集合` / `拒绝` 均给分子；B 的理想候选数没有强制与 C 匹配，D 与 C 逐样本候选数匹配。

|真图组|方法|生成|入集|正确唯一|错误唯一|非空集合|拒绝|
|---|---|---:|---:|---:|---:|---:|---:|
|初始库内 90|A3 冻结|90|87|77|0|87|3|
|初始库内 90|A6 冻结|90|87|55|0|87|3|
|初始库内 90|B 理想 CI|90|48|19|0|48|42|
|初始库内 90|C 估计 CI|85|45|18|0|45|45|
|初始库内 90|D 同数随机|79|41|17|0|44|46|
|可搜索初始库外 150|A3 冻结|0|0|0|21|38|112|
|可搜索初始库外 150|A6 冻结|0|0|0|21|110|40|
|可搜索初始库外 150|B 理想 CI|150|141|7|0|141|9|
|可搜索初始库外 150|C 估计 CI|121|114|6|0|137|13|
|可搜索初始库外 150|D 同数随机|61|57|3|0|124|26|
|语法外 120|A3 冻结|0|0|0|0|3|117|
|语法外 120|C 估计 CI|0|0|0|0|0|120|
|语法外 120|D 同数随机|0|0|0|0|0|120|

固定这五张可搜索库外图时，C 的图生成率 121/150=80.7%（Wilson 95%：73.6%–86.2%），D 为 61/150=40.7%（33.1%–48.7%），显示低频矩阵包含超过表计数量本身的结构信息。C 的扩库后正确唯一仅 6/150=4.0%（1.8%–8.5%）；D 为 3/150=2.0%（0.7%–5.7%），不构成大幅确认收益。A3 初始库外错误唯一 21/150=14.0%（9.3%–20.5%）；C 和 D 都是 0/150，单方法上界约 2.5%。库内正确唯一 A3 为 77/90=85.6%（76.8%–91.4%），C 为 18/90=20.0%（13.0%–29.4%）。库内真值入最终集合从 87/90=96.7%（90.7%–98.9%）降至 45/90=50.0%（39.9%–60.1%）。因此当前方案**未通过保留库内覆盖/确认能力的实用门槛**。

逐结构可搜索库外结果（均为每图 30 次、异步 C）：

|真图|真图生成|真图入最终集合|正确唯一|错误唯一|非空集合|拒绝|歧义|
|---|---:|---:|---:|---:|---:|---:|---:|
|`DOUBLE_M2`|25|20|6|0|20|10|0|
|`ADD_M2_M3`|23|23|0|0|30|0|20|
|`DOUBLE_M3`|24|22|0|0|27|3|17|
|`EXT_021`|19|19|0|0|30|0|30|
|`EXT_201`|30|30|0|0|30|0|30|

按同表计层的**全部可搜索图**排序，C 对这五张真图的低频评分 Top-1 命中 97/150、Top-3 命中 121/150；后者恰为本批真图生成数，但 Top-3 仍须通过容差门才真正输出。逐图 Top-1 / 真图生成分别为 `DOUBLE_M2` 22/30 / 25/30、`ADD_M2_M3` 17/30 / 23/30、`DOUBLE_M3` 22/30 / 24/30、`EXT_021` 13/30 / 19/30、`EXT_201` 23/30 / 30/30。候选池的 17 个结构签名在生成前断言互异，输出无重复图；异步 C 的平均输出规模为 2.51 张/场景，最多 3 张。事后边集审计中，可搜索库外组有 121/150 场景至少一张候选边集与真图完全一致，另 27/150 的最近候选相差 2 条支路边、2/150 相差 4 条；这些结构审计使用真图，仅用于评价。`samples.csv` 的 `generated_rank` 是**合格表计层全池评分名次**，不是输出数组位置，也不能代替 `truth_generated`。

`DOUBLE_M2` 是主要难例：A3/A6 对它各错误唯一 21/30，通常映射到原库 `G002`；C 找回真图 25/30 后只有 6/30 正确唯一、10/30 拒绝，剩余 14/30 为低置信。其余可搜索图虽常被生成，却因 CFR 模板竞争或类门无法唯一确认。表计终端数本身使四张语法外图完全没有可匹配候选，C 为 120/120 拒绝；这是**已知表计 ID 先验 + 限定语法**的结果，不能解读为一般库外拒识保证。0/120 错误唯一的固定图重复 Wilson 上界约 3.1%。

## 5. 低频估计、压力条件与结构不可观测性

|条件|低频样本|受移位表计行|OLS 平均 RMS (Ω)|对称岭平均 RMS (Ω)|C 库内生成 / 正确唯一 / 入集|C 可搜索库外生成 / 正确唯一 / 入集|
|---|---:|---:|---:|---:|---|---|
|同步|360|0|0.000215|0.000184|90/90 · 19/90 · 48/90|150/150 · 7/150 · 141/150|
|异步|360|144|0.013235|0.012125|85/90 · 18/90 · 45/90|121/150 · 6/150 · 114/150|
|异步、高噪声|360|144|0.013373|0.012242|86/90 · 18/90 · 46/90|121/150 · 6/150 · 114/150|

对称岭在这组有限合成条件下降低平均矩阵误差，但高噪声与异步之间差异很小，不能推断通用鲁棒性。理想 CI 仍只有库内 48/90 入最终集合、19/90 正确唯一，说明瓶颈不仅在低频估计误差，还涉及 CFR 门槛跨结构校准、竞争图和候选筛选。新增测试验证了：无表计的隐藏支路若不改变已测节点共同路径矩阵，则低频观测不可见；相同表计数量的不同物理图仍可能互相竞争。`truth_hidden_junction_count` 和 `max_recovered_hidden_junctions` 只是针对已知图的事后结构审计字段，不能由量测直接证明隐藏连接点已恢复。

## 6. 资源、测试和复现

环境为 MATLAB R2024a `24.1.0.2537033`、Linux `glnxa64`，串行、0 workers；使用独立 `MATLAB_PREFDIR`、`-nodisplay -nosplash -batch`。正式命令的 MATLAB 表达式：

```matlab
addpath(pwd); run_stage7a12_study(pwd,'formal','confirm3')
```

正式运行日志：[confirm3.log](../results/logs/stage7a_12/confirm3.log)，exit 0，MATLAB 内计时 21.180 s，其中建模和校准 12.192 s；缓存模板正向调用记录 8280 次，逻辑缓存约 17.2 MB。异步样本的 C 平均低频量测、估计、图搜索合计约 0.00211 s/样本，CFR 确认约 0.000447 s/样本；A3 确认约 0.000526 s/样本。MATLAB `tic/toc` 微秒级差值含 JIT/计时噪声，不能把这些平均数当硬件吞吐保证。正式汇总见[summary.csv](../results/data/stage7a_12/formal/confirm3/summary.csv)，逐样本候选、签名、决策分支及时间见[samples.csv](../results/data/stage7a_12/formal/confirm3/samples.csv)，低频估计和真矩阵见[ci_estimation.csv](../results/data/stage7a_12/formal/confirm3/ci_estimation.csv)。

本阶段定向和相关回归最终运行均 exit 0：[confirm3_targeted_related.log](../results/logs/stage7a_12/confirm3_targeted_related.log) 包含 `test_stage7a12_ci`、`test_stage7a12_confirm`、`test_stage7a12_result_integrity` 及 Stage 7A.11/7A.10/7A.6/7A.4 相关测试；[confirm3_smoke.log](../results/logs/stage7a_12/confirm3_smoke.log) 为 smoke。直接在含新文件的主工作树运行完整 `run_tests()` 因 Stage 4A 冻结测试的 clean-Git 身份保护失败，不是科学数值失败；在冻结提交的**干净 detached 临时 worktree** 中运行的旧完整回归 exit 0，见[full_run_tests_clean_baseline.log](../results/logs/stage7a_12/full_run_tests_clean_baseline.log)。此旧完整回归不包含尚未登记至冻结 `run_tests` 的 Stage 7A.12 新测试；新测试已单独运行。没有绕开冻结清洁校验，也没有改写历史正式结果。

## 7. 失败分析与下一步判据

已由代码与配对结果直接确认：①初始三图库缺少五张可搜索真图，单纯固定库不可能正确输出它们；②低频 CI 结合表计身份可以显著提高扩库真图生成覆盖；③当前 CFR 确认器大量保守输出，同时显著损失库内集合覆盖；④同数随机法也能消除本批错误唯一，说明“0 错误唯一”主要反映保守门槛和候选集变化，不能单独证明低频特征的拒识作用；⑤无表计支路可能在低频矩阵中严格不可见。待进一步检验的机制是：开发结构未包含 G001 等测试结构使 pooled 门槛失配；同表计层不同图的 CFR 剖面重叠；以及有界主线尺度之外的 nuisance 对低频排序的影响。这些均未在本轮证明为唯一根因。

建议下一轮先分离**图生成覆盖**和**生成后确认覆盖**，以完全独立、结构分层的校准图研究 G001/多支路门槛，再评估额外测点是否能使不可观测支路变为可观测。任何算法替换都应同时达到预先设定的库内集合覆盖、正确唯一、库外错误唯一和资源约束；仅改善某一个分子不能过关。本阶段不启动现场实验或多视角正式实验。

## 8. 证据等级索引

- **[论文明确]** Gao 等 PDF 第 3 页式 (4)–(6) 的共同路径耦合阻抗及第 5 页式 (11)–(16) 的含 R/X 对称约束估计；论文的实测场景、SCRR 和本项目的合成实数 R 模型不可互换。
- **[代码静态核对]** 生成器只读取观测矩阵、表计标签、候选图、配置和开发容差；确认器校验候选库身份，保留未入选竞争图算 margin；旧阶段文件未改。
- **[本次运行]** `confirm3` 的逐样本 6480 行、汇总 216 行、候选生成/四状态计数、运行时间和 MATLAB 测试记录，均可从上述 CSV 与日志逐项复核。
- **[模型推断]** 理想 CI 仍有明显库内拒绝和低置信，提示确认门与结构/候选竞争比低频估计误差更重要；这不是单独隔离了每项原因的因果证明。
- **[待验证]** 额外低频测点能否让隐藏支路可观测、结构分层校准能否保留库内覆盖同时抑制库外错误唯一，以及真实线路低频扰动是否满足本模型。
