# Stage 7A.7 联合 CFR–输入阻抗候选扩展与稳健性审计报告

## 1. 范围、身份与判定口径

本阶段在受控 MATLAB 合成传输线模型内，考察端到端信道频率响应（channel frequency response, CFR，记为 H50）与 50 Ω 状态的输入阻抗（Zin50）联合观测，能否帮助找回旧候选库缺失的连接点，并审计搜索预算及观测扰动。它不涉及真实 PLC 收发机、阻抗测量仪或现场低压台区。预注册范围见 [阶段协议](stage7a7_protocol.md)。

验证基线为 `main` 上的 `c011521314f95b013d88a2f0beeda9df63dd1cac`；开始时 `HEAD=origin/main` 且工作区干净。MATLAB 为 R2024a `24.1.0.2537033`，`glnxa64`，串行执行，`use_parallel=0`、worker 数为 0。本阶段运行时因新文件未提交，元数据中的 `git_dirty_during_run=1`；它不是声称在一个已提交的 Stage 7A.7 版本上复现。源码身份、条件身份、候选库签名、校准身份和种子分别在 `results/data/stage7a_7/audit/source_inventory.csv`、各条件的 `metadata.csv`、`topology_inventory.csv`、`calibration.csv` 和 `seed_manifest.csv` 中。阶段旧代码和正式结果未改写。

统一判定仍是 `UNIQUE_CONFIDENT`、`MULTIPLE_AMBIGUOUS`、`LOW_CONFIDENCE`、`REJECTED` 四状态。候选集合以各候选剖面距离减最优剖面距离的非一致性分数，与独立 A 集经验阈值比较；F 集对留出频点的拟合质量门校准。绝对质量门、候选集合多解、候选间 margin 和未穷尽搜索标记均可能阻止唯一确认。`truth_in_set` 是**评分后的候选集合**是否包含仿真真图；若质量门拒绝，它仍可能为真，不能把它解释成最终接受。`correct_unique` 要求状态唯一且输出图等于真图；库外的 `false_unique` 要求状态唯一且输出图不是真图。所有比例同时列分子/分母；同一物理图的 6 次噪声重复不等于 6 张独立拓扑。

## 2. 方法与独立数据

冻结对照为初始三图库 B 与旧 17 图动态搜索 C17；新池由旧 17 图出发，在预定的原第 2 或第 3 段 20 m 主线中点拆分，并于新增节点接 15 m、50 Ω 终端的一层支路。物理约束和结构签名去重后，新池为 37 张图，其中 20 张是新连接点图。真图 `MID30`、`MID50` 在池中分别以普通 ID `J30_000`、`J50_000` 表示；测试时不按真值 ID 特判加入。`OUT10`、`OUT70` 属于预设语法外控制，39 条库存清单包括 37 条搜索池内图和这两条测试图。旧库外的 `MIRROR_M3`、`EXT_111` 已在旧 17 图池中。

新流程 C5/C12 只评价至多 5/12 张图；未遍历整个 37 图池时，`search_truncated=true`，即使集合单例也不升级为唯一。C37 先执行相同编辑搜索，再评分所有未访问图，故只对这**37 张有限池**完成穷举，不证明任意物理拓扑已被覆盖。评分对新加入图增量运行剖面拟合，避免对已评分图重复优化。所用连续参数拟合是缓存粗网格初值加局部优化，不是全局参数最优证明。H50 和 Zin50 各用 E 集估计的残差 RMS 归一化；联合距离为两路归一化平方残差均值的平方根。导纳没有作为额外第三路重复计权。

所有条件采用 2–30 MHz 的 61 个频点和 50 Ω 状态，H50 合成 SNR 为 20 dB。名义 Zin50 复误差 RMS 为 1 Ω；另有 3 Ω、6 Ω 随机误差，固定奇数索引保留 31 点，以及测试主线尺度由 `[0.98,1.02]` 扩至 `[0.90,1.10]` 的预声明参数分布偏移。后一条件的真实参数与名义条件不完全相同，不能称为同一波形逐样本配对。它仍在评分搜索边界内，不代表未知的现场参数失配。系统性仪器偏差未测。

E（两视图尺度）、A（候选集合）、F（拟合质量门）、T（正式测试）具有不同种子及独立场景：每个库内校准结构分别有 E=8、A=20、F=20 个样本；T 包含 11 张物理真图，每图 6 次噪声实现，共 66 个观测。三个初始库内图形成 18 次；旧库外、新可达、语法外、参数域外各 12 次。参数域外两图的真实主线尺度为 1.15。每个条件、视图和流程均重新校准；正式 T 不参与阈值选择。条件、种子和图签名可在各 formal 目录重查。nominal 对 B、C17、C5、C12、C37 三视图全比较，其余条件仅比较 B、C37 三视图。

## 3. 正式结果：名义条件

下表均为 H50+Zin50 联合视图。同一 T 观测对各流程配对，`正确唯一`只对真图在对应池内有意义；表中的库外场景用 `错误唯一`和拒绝状态说明。

| 流程 | 初始库内正确唯一 / 18 | 旧库外正确唯一 / 12 | 新可达编辑生成 / 12 | 新可达正确唯一 / 12 | 语法外错误唯一 / 12 | 参数域外错误唯一 / 12 |
|---|---:|---:|---:|---:|---:|---:|
| B，固定 3 图 | 18 | 0（12 拒绝） | 0 | 0（12 拒绝） | 0（12 拒绝） | 0（12 拒绝） |
| C17，旧池 | 18 | 12 | 0 | 0（12 拒绝） | 0（12 拒绝） | 0（12 拒绝） |
| C5，新池限额 | 0（18 低置信） | 0（6 拒绝、6 低置信） | 6 | 0（6 拒绝、6 低置信） | 0（12 拒绝） | 0（12 拒绝） |
| C12，新池限额 | 0（18 低置信） | 0（6 拒绝、6 低置信） | 12 | 0（12 低置信） | 0（12 拒绝） | 0（12 拒绝） |
| C37，新池补全 | 18 | 12 | 12 | 12 | 0（12 拒绝） | 0（12 拒绝） |

C5 对 `MID30` 的 6/6 次编辑生成了真图，且真图入集，但因搜索截断均输出低置信；对 `MID50` 0/6 次生成，6 次均被拟合质量门拒绝。旧库外的 `MIRROR_M3` 也在 C5 中生成 6/6 次而因截断低置信，`EXT_111` 则 0/6 次生成且全部拒绝。C12 对两张新可达图均为编辑生成、活动且入集 12/12，却因池未遍历而低置信 12/12。C37 的新可达真图 12/12 **经编辑生成而非穷举补全才首次加入**，最后 12/12 活动、入集并正确唯一。C5/C12 的初始库内真图都入集 18/18；确认率变成 0/18 主要是预定截断安全门的代价，不能说候选被选错。C37 的初始库内真值集合覆盖 18/18，新可达覆盖 12/12。

逐观测 Wilson 95% 区间的示例为：18/18 `[0.8241,1]`、12/12 `[0.7575,1]`、0/12 `[0,0.2425]`、0/18 `[0,0.1759]`；固定库 H50 对旧库外 4/12 错误唯一的区间为 `[0.1381,0.6094]`。零错误不是零风险。新可达只含 2 张结构、每张重复 6 次；单张图 6/6 的区间下界约 `0.6097`，若按图结构作为统计单位，2/2 成功的下界仅约 `0.3424`。这些逐观测区间忽略同图内相关性，只作描述，不能将 12/12 外推至其他连接图或工程网络。所有逐组区间见 `audit/independent_topology_summary.csv` 与 `audit/condition_overview.csv`。

## 4. 视图消融与可辨识性

名义条件下 C37 对同一观测的结果：

| 视图 | 初始库内正确唯一 / 18 | 旧库外正确唯一 / 12 | 新可达正确唯一 / 12 | 新可达歧义 / 12 | 语法外拒绝 / 12 | 参数域外拒绝 / 12 |
|---|---:|---:|---:|---:|---:|---:|
| H50 | 6 | 0 | 0 | 12 | 12 | 12 |
| Zin50 | 17 | 12 | 12 | 0 | 12 | 12 |
| H50+Zin50 | 18 | 12 | 12 | 0 | 12 | 12 |

H50 单视图不是安全的固定库基线：B 对旧库外 12 个观测有 **4 次错误唯一**（另 6 次拒绝、2 次低置信）。扩池 C37 在这 12 次上没有错误唯一，但 6 次歧义、6 次低置信。`G003` 与 `MIRROR_M3` 的固定同参数、无噪声 H50 复数 RMS 差为 `9.34024024938993e-17`；`J30_000` 与 `J50_000` 为 `1.10828857678214e-16`。同一对的 Zin50 复数 RMS 差分别约 `292.384 Ω` 和 `280.819 Ω`。这些是所列 61 点、参数和端接下的数值结果，不是全参数解析等价证明。

例如名义测试 `T_inlib_G003_001`：C37/H50 对 `G003` 与 `MIRROR_M3` 的归一化剖面距离约为 `0.830269814325137` 与 `0.830269814325139`，状态为歧义；Zin50 对真图距离 `1.03807`、近邻约 `121.009`，但其留频统计量 `1.16320` 超过自身质量门 `1.14968`，故**拒绝**，不是错误唯一；联合视图对真图/近邻约 `0.94147/85.6224`，留频统计量 `1.04840` 低于独立校准门 `1.23425`，最终正确唯一。`MID50_001` 的 H50 Top-1 甚至由数值近并列的 `J30_000` 获得，仍输出多候选歧义；Zin50 和联合视图才正确唯一。逐候选距离、排名、拟合参数和入集标志见 `candidate_audit.csv`；配对视图表见 `audit/view_competition.csv`。归一化距离不是直接以 Ω 为单位的原始阻抗差。

## 5. 误差、缺频与参数分布偏移

在预定四种稳健性条件下，联合 C37 的分组计数与 nominal 相同：初始库内 18/18、旧库外 12/12、新可达 12/12 正确唯一；语法外和参数域外各 12/12 被拒，四组库外错误唯一均为 0/12。B 的初始库内仍为 18/18，但旧库外及新可达都 0/12 正确唯一且全部拒绝。这不是说每个候选距离或排名不变；相对 nominal，四条件各 66 个联合 C37 观测的状态变化均为 0，Top-1 图分别改变 3（Zin 3 Ω）、7（6 Ω）、11（31 点）、5（测试参数分布扩展）次；真图入集标志未变。前 3 条件的真实参数逐样本一致；参数分布扩展只有 12/66 条真实参数恰好相同，不能把它作为完全配对的波形扰动效应。

此结果只覆盖随机、零均值的 1/3/6 Ω Zin50 误差、一个固定缺频掩码以及指定主线尺度分布；没有实测噪声、系统性偏置、其他频带/端接或更大图族。每个非名义条件只运行了 B 与 C37，**未验证** C5/C12 在这些条件的表现。A/F 校准仅以初始三图库内结构产生；库外拒绝率是本次经验结果，不是分布自由保证。

## 6. 搜索成本、缓存与瓶颈

名义条件联合视图中，初始库内每次观测平均评分耗时：B `0.046 s`、C17 `0.367 s`、C5 `0.077 s`、C12 `0.201 s`、C37 `0.800 s`。C37 的 37 图有限池补全换取了新连接点的唯一确认；C5/C12 更快，却有意保留 `LOW_CONFIDENCE`。C5/C12/C37 的平均评分候选数分别为 5/12/37；不可把这些耗时当成不随硬件和 MATLAB JIT 改变的实时保证。正式总墙钟时间依次为 nominal `825.356 s`、zin3 `475.043 s`、zin6 `452.901 s`、missing_half `471.330 s`、parameter_shift `446.996 s`，合计 `2671.626 s`，含各视图、流程、校准和文件输出。

37 图缓存有 1665 次模板正向调用，逻辑数据约 `3,257,776 B`，各正式运行的模板构建约 `0.96–1.15 s`；最大记录进程峰值 RSS 为 `1,637,036 kB`（约 `1.56 GiB`）。RSS 包含整个 MATLAB 进程，不能解释为算法独占内存。后验 MATLAB profiler 的 9 例成本剖面显示：预算 5/12/37 的示例评分约 `0.22–0.30 / 0.41–0.49 / 1.31–1.42 s`；其中剖面匹配、特别是正向模型在优化中的调用是主要耗时，邻居编辑函数约数毫秒。profiler 有显著插桩开销，嵌套函数时间不可相加，也不应与前述正式墙钟直接比较。本轮维持串行，未开并行池。

## 7. 可复核运行与质量检查

入口示例（从仓库根目录运行；其余条件将 `nominal` 替换为 `zin3`、`zin6`、`missing_half`、`parameter_shift`）：

```matlab
run_stage7a7_study(pwd,'smoke','nominal')
run_stage7a7_study(pwd,'formal','nominal')
test_stage7a7_candidate_space(pwd)
test_stage7a7_search_and_identity(pwd)
test_stage7a7_result_integrity(pwd,'formal','nominal')
```

MATLAB 实际以 `-nodisplay -nosplash -softwareopengl -batch` 运行，使用独立 `MATLAB_PREFDIR` 和既有 Linux 兼容库路径；每条命令的输出保存在 `results/logs/stage7a_7/`。修改前 Stage 7A.6 定向基线通过；新候选空间、搜索身份、名义 smoke、五组 formal 完整性及最终定向测试均退出 0。名义 smoke 首次因本阶段 E/A/F/T 种子编号与 `noise_seed=parameter_seed+100000000` 发生碰撞而失败；修正 T 基数后重跑通过，首次失败日志保留。独立 Python 审计首次因派生表字段名写错失败，修正审计代码后重跑通过；科学 CSV 未改动。

历史 `tests/run_tests.m` 在当前未提交工作区首次被 Stage 4 冻结测试的 clean-Git 保护拦住，未绕过。随后在本阶段创建的临时 detached clean worktree、基线提交 `c011521...` 上运行；第一次因历史测试所需、主工作区中存在的忽略文件 `results/data/stage5b1/formal/stage5b1_results.mat` 未随 Git worktree 出现而失败。仅向该临时 worktree 复制该既有 fixture 后重跑，完整历史回归退出 0，含 Stage 6 archive integrity。**这次完整回归验证的是干净基线，而不是未提交的 Stage 7A.7 新文件**；新文件由前述定向和五组结果完整性测试覆盖。相关失败与重跑日志都保留。

`tests/stage7a7_independent_audit.py` 从正式 `samples.csv` 与 `candidate_audit.csv` 独立重算 5 条件共 2574 条判定及候选行、分组计数和 Wilson 区间；名义 990 条判定和 13,791 行候选、其他条件各 396 条判定和 7,920 行候选，检查通过。各条件 `summary.csv`、`topology_summary.csv` 也经 MATLAB 完整性测试逐行复算。`tests/stage7a7_report_tables.py` 从这些原始表生成预算归因、视图竞争、条件变换和概览表；所有派生表放在 `results/data/stage7a_7/audit/`。`source_inventory.csv` 与 `artifact_manifest.csv` 记录新源码及结果原始字节 SHA-256，清单本身不作递归哈希。

## 8. 结果索引与结论边界

| 内容 | 位置 |
|---|---|
| 冻结协议、配置及入口 | `docs/stage7a7_protocol.md`、`config/stage7a7_config.m`、`run_stage7a7_study.m` |
| 原始逐样本和候选行 | `results/data/stage7a_7/formal/<condition>/samples.csv`、`candidate_audit.csv` |
| 校准、种子、图签名、无噪声控制 | 同目录 `calibration.csv`、`seed_manifest.csv`、`topology_inventory.csv`、`noiseless_controls.csv` |
| 派生对照与独立审计 | `results/data/stage7a_7/audit/` |
| MATLAB 与审计日志 | `results/logs/stage7a_7/` |

本次结果支持一个有条件的阶段判断：在预定的 37 图小池和同源合成观测中，新增连接点确实由通用图编辑找回；联合 H50+Zin50 配合独立校准的质量门，在 1/3/6 Ω 随机 Zin 误差、固定半频点缺失及指定参数分布扩展下保留了本次测试的库内正确确认与语法外/域外拒绝。**它不支持**“单端 CFR 已能区分镜像”、小预算搜索已能安全且高确认率地完成任务、对任意库外图都能拒识、对任意 Zin 误差稳健，或物理图全球唯一。Stage 7A.7 最值得下一轮优先解决的是预算受限搜索的可证明停止/排除准则与优化调用成本，其后应测试系统性测量偏差、更广的物理图族及不同条件下的结构层级独立样本；不应通过撤销截断安全门来制造唯一率。下一轮尚未启动。
