# P13 Full Duplex Power Line Communication Modems for Network Sensing

## 1. 基本信息

- 作者：Passerini、Tonello
- 年份：2017
- 来源：IEEE SmartGridComm，论文印刷页约 213–217
- 文件路径：`Full_duplex_power_line_communication_modems_for_network_sensing.pdf`
- 标签：`#PLC收发与OFDM` `#主动信号拓扑识别` `#工程系统与现场试验`
- 阅读状态：重点读

## 2. 一句话定位

论文用 IBFD PLC 调制解调器同端发射/接收，估计输入阻抗或反射响应以感知网络和故障距离；这不是普通端到端 OFDM `H_rt`。

## 3. 观测量与关系

- `Z_PL`：需要电压/电流或等效端口阻抗测量。
- 反射系数：`rho=V_RX/V_TX`，以及负载反射 `rho_L=(Z_L-Z_C)/(Z_L+Z_C)`。
- FDR trace：文中用 `T=V_RX V_TX^*` 的相关量表示。
- 位置：Section II 及 Eq. (1)–(10)。
- 这些量可互相推导，但测量参考面、仪器和收发方式不同；`H_rt` 是发送端到接收端的传输响应，不能直接替换。

## 4. 核心方法流程

1. IBFD/循环器同时接收微弱反射和强自发射信号。
2. 用数字抵消和已知电路参数恢复 `rho`/反射响应。
3. 由 `Z_PL` 或反射响应的 IFT 峰估计线缆/故障位置。
4. 比较健康与损伤响应，文中定义归一化差分（Eq. (11)）。

## 5. 物理机制与限制

- 电缆损伤改变输入阻抗，反射峰位置可对应距离。
- 多分支网络会产生密集峰；强峰可能掩盖弱峰，负载变化可造成假异常。
- 负载变化往往改变峰幅而不必改变峰位置，但真实端接和分支可能使解释复杂。
- 需要同端收发、双工耦合器、自干扰抵消、参考阻抗和 V/I/相关校准；项目当前没有这些硬件模型。

## 6. 对当前项目的价值

- 可复用：在 `observation O` 中显式区分 `H_rt`、`Z_PL`、`rho`、FDR 和 CIR；为未来反射视图定义参数缺口。
- 不可直接复用：不能把当前普通 OFDM CFR 或 input-admittance proxy 写成完整 FDR/IBFD 复现。
- 阶段边界：在端口/耦合器协议冻结前不实现该仪器模型。

## 7. 证据等级

- 论文明确陈述：阻抗、反射、FDR 关系、IBFD 自干扰抵消和多分支峰歧义。
- 根据论文推断：增加反射/输入阻抗视图可能打破端到端 SISO 等价，但必须有独立观测硬件。
- 待验证理解：当前 PLC 设备能否提供该视图、校准参考面和现场动态范围。
