# P16 Inferring Power Grid Information with Power Line Communications: Review and Insights

## 1. 基本信息

- 作者：综述论文作者以论文首页为准
- 年份：2024，arXiv:2308.10598v2，版本日期 2024-09-05
- 文件路径：`2308.10598v2.pdf`
- 标签：`#PLC收发与OFDM` `#主动信号拓扑识别` `#被动电气量拓扑识别` `#多源数据融合`
- 阅读状态：重点读

## 2. 一句话定位

综述把 PLC 从通信介质扩展为电网信息推断媒介，按物理层、网络层和应用层整理拓扑、异常、映射和故障类任务，并总结不同观测要求。

## 3. 研究地图

- 物理层：FDR/TFDR、OFDM pilots、CFR/CIR、输入阻抗和导纳。
- 网络层：NTP、traceroute、链路/邻接信息。
- 应用层：智能电表、电压/功率和时序相关性。
- 任务区别：拓扑估计、拓扑重构、拓扑映射、异常检测和故障定位不能合并成一个准确率。

## 4. 表格和章节证据

- Fig. 1：PLC 电网信息推断分类。
- Table I：FDR、TFDR、多点 FDR/CoMaTeCh、OFDM pilots、NTP/GLRT、扩展导纳和智能表计的输入、节点数量、特征和算法。
- Table II：复杂度、先验网格/树假设、CIR 敏感性、测量点数等限制。
- 拓扑章节：OFDM 频移/时延样本、CFR→CIR→ToA、子空间或压缩感知 pilot；导纳方法依赖电缆/负载先验。
- 异常章节：输入阻抗、反射、CFR/CTF、MTL、UWB/HS-OFDM/CSS 等。

## 5. 对当前项目的使用边界

- 综述支持“观测方式 O 必须显式建模”和“测量节点数量是可辨识性因素”。
- 综述不能替代 P09–P15 的原始公式、实验参数和检测数字。
- 文献中的 OFDM pilots、FDR、导纳和智能表计应分开建模；普通 `H_rt` 不能自动变成反射或节点导纳。

## 6. 证据等级

- 论文明确陈述：多层分类、方法比较和主要限制。
- 根据论文推断：双频段研究应先固定任务类型和观测协议，再比较频带。
- 待验证理解：当前工程系统中可获得的端口、同步、耦合器和真实噪声。
