# 阶段 2：现有 OFDM 波形用于 PLC CFR 估计与拓扑识别基线

> **后续审计状态：**本文保留阶段 2 的原始基线结果。阶段 2.1 C3 前缀截断模型已被阶段 2.2 排除为物理多端口证据；当前的完整网络多视图和参数联合匹配结论见 `stage2_2_physical_multiview.md`。本文中对称 SISO 的“严格准确率 1.0”必须与 T3/T5 tie 同时阅读，不代表唯一可辨识。

## 1. 阶段范围与证据等级

本阶段只验证“OFDM 导频是否可以估计阶段 1.5 正向模型的离散 CFR，以及一个小规模候选拓扑集合在噪声和参数变化下是否可分”。没有实现 OFDM 波形优化、机器学习、完整通信收发机或接地故障定位。

项目中未发现原有通信型 OFDM 波形实现。因此本阶段使用的是复基带频域等效模型：

```text
X[k] -> H(k;G,theta) -> Y[k]=X[k]H[k]+N[k]
     -> H_hat[k]=Y[k]/X[k] -> CFR/CIR/距离 -> G_hat
```

这一点是当前报告的边界：实验可以证明 LS 对该等效模型的行为，不能写成已经完成真实 PLC 收发机验证。

证据分层如下：

- **已验证**：本机 MATLAB R2024a 实际运行的代码、测试、图和 CSV/MAT 数据；
- **根据模型推断**：相同端接下 T3/T5 镜像等价、负载/长度扰动导致类内距离增加等；
- **待确认**：真实通信波形的 FFT/采样率、导频位置、导频功率、同步误差、现场噪声和可用测量节点。

## 2. OFDM 等效配置

| 参数 | 当前值 | 说明 |
|---|---:|---|
| `NFFT` | 4096 | 仅用于子载波索引和 CIR IFFT |
| 采样率 | 64 MHz | 仿真假设 |
| 子载波间隔 | 15.625 kHz | `Fs/NFFT` |
| 有效频带 | 2–30 MHz | 与阶段 1.5 频带一致 |
| 有效/导频子载波 | 1793 | `pilot_spacing=1`，全有效频带已知导频 |
| 导频 | 确定性 QPSK | 保证 `X[k]` 非零和结果可重复 |
| 噪声 | 复 AWGN | SNR 按接收导频平均功率定义 |
| 随机种子 | 20260819 | 噪声实验固定种子派生 |

全导频是为了先评估估计误差，不是波形优化结论。当前没有循环前缀、时域载波、同步、频偏、插值或实际 BER 链路。

## 3. 候选拓扑与参数分离

所有候选共享 80 m 主线，并固定 20/40/60 m 三个内部节点和四条主线边；主线电缆为电缆 0，支路电缆为电缆 1，支路长度 15 m，支路标量负载 50 Ω，`Zs=Zr=50 Ω`，`kG=1`。这样主线总长度、支路长度、负载和电缆参数不是候选拓扑变量。

| 编号 | 支路位置 | 支路数 | 拓扑变量 |
|---|---:|---:|---|
| T1 | 无 | 0 | 无支路主线 |
| T2 | 40 m | 1 | 中部支路 |
| T3 | 60 m | 1 | 近接收端支路 |
| T4 | 20、60 m | 2 | 两支路 |
| T5 | 20 m | 1 | 改变连接位置 |
| T6 | 20、40、60 m | 3 | 三支路 |

每个候选保存 `id`、节点、边、主线长度、支路长度、电缆类型、负载、发送/接收节点以及对应的 `cascade_network_stable` 网络参数。

T3 和 T5 是有意保留的可辨识性检查：在均匀主线、相同支路参数、发送端和接收端均为 50 Ω 的端到端 SISO 观测下，它们是关于线路中点的镜像。五类理想特征距离均约为 `1e-16` 或更小。因此报告同时保存 `observability_group`：T3/T5 属于同一观测等价类。最近邻的浮点 tie-break 不被解释为唯一拓扑识别。

## 4. 距离和评价指标

对观测 CFR `H_o` 和候选参考 CFR `H_i`，实现了：

```text
D_amp     = RMS(unit_norm(abs(H_o)) - unit_norm(abs(H_i)))
D_phase   = RMS((unwrap(angle(H_o))-phi_o[1])
                -(unwrap(angle(H_i))-phi_i[1])) / pi
D_complex = RMS(unit_norm(H_o) - unit_norm(H_i))
D_CIR     = RMS(unit_norm(IFFT(H_o)) - unit_norm(IFFT(H_i)))
D_amp_raw_db = RMS(20log10(abs(H_o))-20log10(abs(H_i)))
D_phase_masked / D_phase_weighted = amplitude-aware phase variants
D_joint   = sqrt(w_amp*D_amp^2 + w_phase*D_phase^2)
```

完整拓扑选择为距离最小的候选。程序还输出：

- 完整拓扑识别率和混淆矩阵；
- 观测等价类识别率；
- tie 歧义率；
- 边级 Precision、Recall 和 F1；
- CFR 复数 NMSE、幅值 dB RMSE、展开相位 RMSE；
- 类内距离和最近类间距离。

原始展开相位 RMSE 只保留作历史对照；低幅值频点会让 `unwrap` 病态。阶段 2.1 同时使用按幅值掩膜的展开相位、幅值加权圆周相位 RMSE 和有效频点比例。CFR 单位范数归一化会去除绝对衰减，所以阶段 2.1 另存未归一化 dB 幅值和频率向量标准化幅值。

候选共享四条主线边，所以边级 F1 可能明显高于完整拓扑识别率；边级指标不能替代完整拓扑指标。

## 5. 实验结果

### 5.1 实验 A：理想 CFR 匹配

所有五类特征的严格最近邻准确率均为 1.0，观测等价类准确率也为 1.0；但每种特征的歧义率为 `2/6=0.3333`，对应 T3/T5。正确解释是：4 个独立观测类别可以被精确匹配，T3/T5 不能由当前端到端 SISO CFR 唯一区分。严格准确率中的浮点 tie-break 不是拓扑唯一可辨识证据。

### 5.2 实验 B：无噪声 OFDM 导频估计

代表性拓扑 T2 使用 1793 个全导频子载波。实际 MATLAB 结果为：

| 指标 | 数值 |
|---|---:|
| CFR 复数 NMSE | `9.00e-33` |
| 幅值 RMSE | `1.08e-15 dB` |
| 相位 RMSE | `2.52e-14 deg` |
| CIR 循环峰位置 | `0.328125 us` |

前 3 项说明在该等效模型中，`Y=XH` 后的 LS 估计达到双精度精度；当前 IFFT 输出严格命名为 circular band-limited CIR（循环带限信道冲激响应）。由于没有循环前缀、负频率共轭补全和时域同步，峰位置只是当前等效模型下的循环时延指标，不是真实 ToA 或物理测距结果。

### 5.3 实验 C：SNR 鲁棒性

本节保留阶段 2 原始基线：每个 SNR 包含 6 个拓扑、每个拓扑 20 次测量，共 120 次。阶段 2.1 的 50 次统计和两种噪声定义见第 9 节；表中的“完整准确率”是严格拓扑编号准确率。

| SNR | 估计 NMSE | 幅值 RMSE/dB | 相位 RMSE/deg | 幅值识别 | 相位识别 | 复数识别 | CIR 识别 | 幅相联合识别 |
|---:|---:|---:|---:|---:|---:|---:|---:|---:|
| 30 dB | 0.00100 | 0.546 | 52.09 | 0.792 | 0.725 | 0.783 | 0.775 | 0.725 |
| 20 dB | 0.01001 | 1.431 | 162.68 | 0.850 | 0.608 | 0.858 | 0.858 | 0.608 |
| 10 dB | 0.09973 | 3.558 | 488.35 | 0.825 | 0.267 | 0.842 | **0.883** | 0.267 |
| 0 dB | 0.99982 | 7.058 | 1412.66 | 0.375 | 0.183 | **0.867** | 0.825 | 0.183 |

当前设置下，复数 CFR 和 CIR 比相位及幅相联合距离稳定；幅相联合距离被当前 `0.5/0.5` 权重中的相位噪声主导，不应直接称为最优特征。30 dB 和 20 dB 时的 T3/T5 镜像歧义仍然存在，分别表现为联合特征歧义率约 0.383 和 0.350。

边级联合 F1 依次为 0.942、0.925、0.879、0.859。它们较高的原因是候选共享主线边，不能推翻完整拓扑准确率随 SNR 下降的结果。

### 5.4 实验 D：负载变化

对有支路候选，固定拓扑，仅改变所有支路的标量负载 `50 Ω` 为 `±10%`、`±20%`，并增加 `R=50 Ω,Q=5,f0=15 MHz` 的并联 RLC 仿真模型。T1 没有支路，因此不计入 branch-only 结果。

| 负载场景 | 幅相联合 branch-only 准确率 | 类内距离 | 最近类间距离 |
|---|---:|---:|---:|
| -20% | 0.800 | 0.0213 | 0.0926 |
| -10% | 0.800 | 0.0104 | 0.0851 |
| +10% | 0.800 | 0.0100 | 0.0755 |
| +20% | 0.800 | 0.0196 | 0.0731 |
| 并联 RLC 模型 | 0.600 | 0.1216 | 0.1505 |

小幅标量负载变化尚未完全掩盖类间差异，但 RLC 频率选择性负载使类内距离明显增大，准确率下降到 0.600。该结果只说明当前仿真候选集合下的敏感性，不能外推到现场负载统计。

### 5.5 实验 E：线路参数扰动

长度扰动采用 `±2%`、`±5%`，同时缩放主线和支路长度；损耗扰动采用 `kG=1` 周围的 `±5%`。这些幅度是仿真假设，待实测参数不确定度确认。

| 扰动 | 幅相联合准确率 | 类内距离 | 最近类间距离 |
|---|---:|---:|---:|
| 长度 -5% | 0.167 | 0.3772 | 0.3029 |
| 长度 -2% | 0.333 | 0.1549 | 0.1586 |
| 长度 +2% | 0.333 | 0.1539 | 0.1740 |
| 长度 +5% | 0.167 | 0.3803 | 0.3104 |
| `kG` -5% | 0.833 | 0.00147 | 0.0838 |
| `kG` +5% | 0.833 | 0.00144 | 0.0829 |

长度参数扰动导致类内距离达到或超过最近类间距离，说明当前匹配器无法把线路长度变化与拓扑变化可靠分离。`kG` 小扰动在本组参数下影响较小，但 `kG=5` 本身仍是经验拟合因子，不是普适电缆常数。

## 6. 已验证结论、推断结论与失败原因

### 已验证

1. 在当前复基带全导频等效模型中，LS 能够无噪声精确恢复阶段 1.5 的 CFR；SNR 下降时估计 NMSE、幅值误差和相位误差总体恶化。
2. 理想 CFR 的候选曲线并非全部重合，但 T3/T5 在当前对称端接 SISO 测量下构成镜像观测等价类。
3. 在本候选集合和当前噪声定义下，复数 CFR/CIR 比纯相位或当前幅相联合距离更稳定。
4. 负载频率选择性和线路长度扰动会显著增加类内距离；通信信道估计性能不能自动等价为拓扑识别性能。

### 根据模型推断

- 当前完整拓扑识别失败主要来自测量节点/端接对称性、线路长度参数不确定性、负载变化和 SNR，而不是导频过稀；本阶段使用了全有效频带导频。
- 仅增加频域特征种类不能解决 T3/T5 的端到端镜像歧义；需要非对称端接、额外测量节点、受控负载或其他独立观测。
- 边级 F1 高于完整拓扑准确率是候选图共享主线边造成的指标结构，不代表拓扑已经可靠识别。

### 待验证

- 实际通信型 OFDM 的 FFT 点数、采样率、有效子载波、导频间隔、导频功率、循环前缀和同步误差；
- 真实 PLC 噪声是否为 AWGN，及有色/脉冲/周期噪声对 CFR 相位和 CIR 的影响；
- 现场负载阻抗分布、长度误差和 `kG` 校准不确定度；
- 额外节点或不对称端接是否能够打破 T3/T5 镜像等价；
- 当前 80 m、6 候选小规模树集合是否覆盖导师后续需要的拓扑层级。

## 7. 是否进入波形或导频优化

当前不应直接根据这组结果修改通信波形：现有真实 OFDM 波形参数尚未提供，且基线已表明主要瓶颈首先是端到端 SISO 可辨识性和线路/负载参数不确定性。下一阶段若确认实际波形使用稀疏导频或带宽不足，再基于相同的 CFR 参考、估计 NMSE、类间/类内距离和测量次数比较导频密度、子载波选择或多节点测量；不得仅以拓扑识别率上升作为波形修改的唯一依据。

## 8. 实际运行与结果文件

本机环境：MATLAB `24.1.0.2537033 (R2024a)`，项目依赖扫描为 MATLAB 本体，无额外工具箱。最终实际命令为：

```bash
env LD_LIBRARY_PATH=/home/chidan/.local/share/matlab-r2024a/compat/lib \
  QT_QPA_PLATFORM=xcb \
  /home/chidan/Matlab/bin/matlab -batch \
  "root=fullfile(pwd,'matlab_plc_cfr'); addpath(root); run_all;"
```

自动测试也在最终 `run_all` 中实际执行并通过：

```text
ALL STAGE-1.5 TESTS PASSED
ALL STAGE-2 OFDM BASELINE TESTS PASSED
```

关键文件：

- 源代码：`src/ofdm_config.m`、`ofdm_generate_pilot.m`、`ofdm_apply_channel.m`、`ofdm_channel_estimate_ls.m`、`ofdm_cfr_to_cir.m`；
- 拓扑与匹配：`topology_candidates.m`、`topology_reference_cfr.m`、`topology_feature_distance.m`、`topology_nearest_match.m`、`topology_evaluation_metrics.m`；
- 实验：`experiments/exp07_ofdm_channel_estimation.m`、`experiments/exp08_topology_baseline.m`；
- 测试：`tests/test_ofdm_baseline.m` 和更新后的 `tests/run_tests.m`；
- 原始数据：`results/data/exp07_*.mat/csv`、`results/data/exp08_*.mat/csv`；
- 图表：`results/figures/exp07_ofdm_channel_estimation.png`、`exp08_ideal_pairwise_distances.png`、`exp08_topology_accuracy_snr.png`、`exp08_topology_confusion_snr.png`、`exp08_topology_robustness.png`；
- 日志：`results/logs/stage2_final_run_all.log`；
- 修改前基线：`results/logs/stage2_prechange_run_tests.log`、`stage2_prechange_run_all.log`。

阶段 1.5 的稳定传输线模型、稳定阻抗回推算法和既有实验均保留，阶段 2 只通过 `cascade_network_stable` 获取参考 CFR。

## 9. 阶段 2.1 审计

阶段 2.1 的完整方法、原始数据、混淆矩阵、图和实际运行日志见 `report/stage2_1_audit.md`。这里保留关键结果，避免将阶段 2 原始 20 次结果与新统计混写。

### 9.1 多随机种子统计

每个 SNR/拓扑使用 50 次独立派生种子，阶段 2.1 的联合幅相特征结果如下；均值后的完整识别率是严格候选编号准确率，CI 为正态近似 95% 区间，`tie` 是数值 tie 率，不是结构等价组数量。

| 噪声定义 | SNR | 严格准确率均值±标准差 | 95% CI | 等价组准确率 | 数值 tie 率 | CFR NMSE |
|---|---:|---:|---:|---:|---:|---:|
| 固定接收 SNR | 30 | 0.787±0.147 | [0.746,0.827] | 0.947 | 0.347 | 0.001003 |
| 固定接收 SNR | 20 | 0.700±0.168 | [0.653,0.747] | 0.843 | 0.347 | 0.009982 |
| 固定接收 SNR | 10 | 0.310±0.121 | [0.276,0.344] | 0.360 | 0.123 | 0.1000 |
| 固定接收 SNR | 0 | 0.200±0.095 | [0.174,0.226] | 0.200 | 0.023 | 1.001 |
| 固定噪声功率 | 30 | 0.733±0.147 | [0.693,0.774] | 0.920 | 0.350 | 0.002213 |
| 固定噪声功率 | 20 | 0.610±0.145 | [0.570,0.650] | 0.770 | 0.357 | 0.02211 |
| 固定噪声功率 | 10 | 0.263±0.096 | [0.237,0.290] | 0.267 | 0.050 | 0.2216 |
| 固定噪声功率 | 0 | 0.143±0.117 | [0.111,0.176] | 0.147 | 0.027 | 2.215 |

估计 NMSE 在统计上随 SNR 改善；识别率不强行假设严格单调，结果必须结合误差棒和候选结构解释。固定噪声功率模式下不同拓扑接收功率不同，因此同名 SNR 不是每个拓扑的实际接收 SNR；不能与固定接收 SNR 混为一表。

### 9.2 测量可辨识性

下表使用复数 CFR 特征；`base group` 是候选元数据中固定的 T3/T5 结构组，`effective group` 是当前无噪声测量视图按 `1e-10` CFR 距离容差重新计算的有效组。`effective indistinguishable groups=0` 表示该测量配置已不再保留一对完全相同的参考视图。

| 场景 | 端接/方向 | 严格准确率 | base group准确率 | effective group准确率 | tie率 | base/effective不可辨识组数 |
|---|---|---:|---:|---:|---:|---:|
| C1 正向 | 50/50 Ω, TX→RX | 1.000 | 1.000 | 1.000 | 0.333 | 1 / 1 |
| C1 反向 | 50/50 Ω, RX→TX | 1.000 | 1.000 | 1.000 | 0.333 | 1 / 1 |
| C1 双向 | 50/50 Ω, 两向 | 1.000 | 1.000 | 1.000 | 0.333 | 1 / 1 |
| C2 正向 | 50/75 Ω, TX→RX | 1.000 | 1.000 | 1.000 | 0 | 1 / 0 |
| C2 双向 | 50/75 Ω, 两向 | 1.000 | 1.000 | 1.000 | 0 | 1 / 0 |
| C3 端到端+40 m节点 | 50/50 Ω, 两个终端视图 | 1.000 | 1.000 | 1.000 | 0 | 1 / 0 |

对称端接反向测量没有打破 T3/T5；不对称端接和额外节点在本模型中提供了独立信息。C3 的“第二接收点”是把 40 m 节点作为一个终端、截断下游网络的最小接口，不是现场被动探头模型。

### 9.3 参数不确定性与特征审计

阶段 2.1 分别测试主线、支路、全部线路的 ±1/±2/±5%，支路负载 ±10/±20%、并联 RLC，以及 50 个联合随机样本；每行保存 `D_intra`、最近 `D_inter`、比值、严格/组准确率和误判混淆。幅相联合特征在主线 ±5% 时出现 `D_intra/D_inter=1.230`（-5%）和 `1.239`（+5%）；全线 ±5% 时为 `1.246` 和 `1.225`。这些 `D_intra >= D_inter` 场景应解释为当前特征/匹配器无法可靠区分参数扰动与拓扑变化，不是简单归因于噪声。

在 20 dB 固定接收 SNR、300 个观测的特征审计中，幅相联合的严格准确率为 0.680，复数 CFR 为 0.817，循环带限 CIR 为 0.847，幅值加权圆周相位为 0.853；三组幅相权重 `0.2/0.8`、`0.5/0.5`、`0.8/0.2` 均已保存，不能据此宣称某个权重最优。归一化幅值、未归一化 dB 幅值和标准化 dB 幅值的结果也分别记录。

### 9.4 阶段边界

已验证内容限于本机 MATLAB R2024a、当前 80 m 六候选网络和复基带频域等效 `Y=XH+N`。根据模型推断，当前瓶颈主要是端到端 SISO 镜像性、线路长度/负载不确定性和测量配置；待验证问题包括真实 PLC OFDM 的 FFT/导频/循环前缀/同步、真实噪声、现场负载、节点可用性和多导体 MIMO 测量。通信 CFR 估计 NMSE 不能替代拓扑识别准确率，循环带限 CIR 主峰不能替代真实 ToA。
